    1.0,                     !- Motor In Airstream Fraction
    FrontStorageFlr1 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    FrontStorageFlr1 Unit Heater Post Fan Node,  !- Air Outlet Node Name
    Unit Heater Fans;        !- End-Use Subcategory

  Fan:ConstantVolume,
    FrontStorageFlr2 Unit HeaterFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    49.8,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    FrontStorageFlr2 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    FrontStorageFlr2 Unit Heater Post Fan Node,  !- Air Outlet Node Name
    Unit Heater Fans;        !- End-Use Subcategory

  Fan:ConstantVolume,
    FrontStorageFlr3 Unit HeaterFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    49.8,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    FrontStorageFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    FrontStorageFlr3 Unit Heater Post Fan Node,  !- Air Outlet Node Name
    Unit Heater Fans;        !- End-Use Subcategory

  Fan:ConstantVolume,
    FrontStorageFlr4 Unit HeaterFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    49.8,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    FrontStorageFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    FrontStorageFlr4 Unit Heater Post Fan Node,  !- Air Outlet Node Name
    Unit Heater Fans;        !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-HEATCOOL:10_Fan,     !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-HEATCOOL:11_Fan,     !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-HEATCOOL:12_Fan,     !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-HEATCOOL:1_Fan,      !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-HEATCOOL:2_Fan,      !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.546,                   !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.84,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-HEATCOOL:3_Fan,      !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-HEATCOOL:4_Fan,      !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-HEATCOOL:5_Fan,      !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-HEATCOOL:6_Fan,      !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-HEATCOOL:7_Fan,      !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.56875,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.875,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-HEATCOOL:8_Fan,      !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-HEATCOOL:9_Fan,      !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    RearStairsFlr1 Unit HeaterFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    49.8,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    RearStairsFlr1 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    RearStairsFlr1 Unit Heater Post Fan Node,  !- Air Outlet Node Name
    Unit Heater Fans;        !- End-Use Subcategory

  Fan:ConstantVolume,
    RearStairsFlr2 Unit HeaterFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    49.8,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    RearStairsFlr2 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    RearStairsFlr2 Unit Heater Post Fan Node,  !- Air Outlet Node Name
    Unit Heater Fans;        !- End-Use Subcategory

  Fan:ConstantVolume,
    RearStairsFlr3 Unit HeaterFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    49.8,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    RearStairsFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    RearStairsFlr3 Unit Heater Post Fan Node,  !- Air Outlet Node Name
    Unit Heater Fans;        !- End-Use Subcategory

  Fan:ConstantVolume,
    RearStairsFlr4 Unit HeaterFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    49.8,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    RearStairsFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    RearStairsFlr4 Unit Heater Post Fan Node,  !- Air Outlet Node Name
    Unit Heater Fans;        !- End-Use Subcategory

  Fan:ConstantVolume,
    RearStorageFlr1 Unit HeaterFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    49.8,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    RearStorageFlr1 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    RearStorageFlr1 Unit Heater Post Fan Node,  !- Air Outlet Node Name
    Unit Heater Fans;        !- End-Use Subcategory

  Fan:ConstantVolume,
    RearStorageFlr2 Unit HeaterFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    49.8,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    RearStorageFlr2 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    RearStorageFlr2 Unit Heater Post Fan Node,  !- Air Outlet Node Name
    Unit Heater Fans;        !- End-Use Subcategory

  Fan:ConstantVolume,
    RearStorageFlr3 Unit HeaterFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    49.8,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    RearStorageFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    RearStorageFlr3 Unit Heater Post Fan Node,  !- Air Outlet Node Name
    Unit Heater Fans;        !- End-Use Subcategory

  Fan:ConstantVolume,
    RearStorageFlr4 Unit HeaterFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    49.8,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    RearStorageFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    RearStorageFlr4 Unit Heater Post Fan Node,  !- Air Outlet Node Name
    Unit Heater Fans;        !- End-Use Subcategory

  Coil:Heating:Gas,
    PSZ-HEATCOOL:10_HeatC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Air Outlet Node Name
    PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-HEATCOOL:11_HeatC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Air Outlet Node Name
    PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-HEATCOOL:12_HeatC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Air Outlet Node Name
    PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-HEATCOOL:1_HeatC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Air Outlet Node Name
    PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-HEATCOOL:2_HeatC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Air Outlet Node Name
    PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-HEATCOOL:3_HeatC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Air Outlet Node Name
    PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-HEATCOOL:4_HeatC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Air Outlet Node Name
    PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-HEATCOOL:5_HeatC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Air Outlet Node Name
    PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-HEATCOOL:6_HeatC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Air Outlet Node Name
    PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-HEATCOOL:7_HeatC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Air Outlet Node Name
    PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-HEATCOOL:8_HeatC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Air Outlet Node Name
    PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-HEATCOOL:9_HeatC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Air Outlet Node Name
    PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode;  !- Temperature Setpoint Node Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom101 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.08050595894995,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom101 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom101 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom102 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.07133467921793,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom102 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom102 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom103 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.06127003887028,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom103 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom103 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom104 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.08098911305068,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom104 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom104 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom105 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.07351110007576,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom105 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom105 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom201 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    2.92161779339776,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom201 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom201 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom202_205 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    2.66685495044229,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom202_205 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom202_205 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom206_208 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    2.66685495044229,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom206_208 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom206_208 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom209_212 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    2.66685495044229,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom209_212 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom209_212 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom213 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.01259017056368,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom213 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom213 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom214 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.02392192659786,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom214 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom214 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom215_218 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    2.66685495044229,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom215_218 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom215_218 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom219 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    2.95997797998024,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom219 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom219 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom220_223 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    2.66685495044229,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom220_223 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom220_223 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom224 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.02989381872277,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom224 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom224 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom301 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    2.92659676518304,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom301 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom301 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom302_305 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    2.66685495044229,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom302_305 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom302_305 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom306_308 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    2.66685495044229,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom306_308 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom306_308 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom309_312 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    2.66685495044229,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom309_312 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom309_312 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom313 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.00438581706283,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom313 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom313 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom314 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.01607724865865,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom314 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom314 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom315_318 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    2.66685495044229,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom315_318 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom315_318 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom319 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.02942833329179,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom319 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom319 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom320_323 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    2.66685495044229,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom320_323 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom320_323 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom324 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.02553499891655,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom324 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom324 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom401 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    2.91672747971912,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom401 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom401 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom402_405 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    2.66685495044229,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom402_405 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom402_405 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom406_408 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    2.66685495044229,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom406_408 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom406_408 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom409_412 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    2.66685495044229,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom409_412 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom409_412 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom413 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.00594712556711,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom413 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom413 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom414 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.0141545933073,         !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom414 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom414 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom415_418 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    2.66685495044229,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom415_418 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom415_418 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom419 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.04381774064516,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom419 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom419 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom420_423 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    2.66685495044229,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom420_423 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom420_423 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    GuestRoom424 PTAC DXCoil,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.02768233752262,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GuestRoom424 PTACDXcool inlet,  !- Air Inlet Node Name
    GuestRoom424 PTAC Post CC Node,  !- Air Outlet Node Name
    PTACHPACCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PTACHPACCoolCapFFF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTACHPACEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    PTACHPACEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    PTACHPACPLFFPLR;         !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-HEATCOOL:10_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- Air Outlet Node Name
    CoolCStandard10Ton_CapFT,!- Total Cooling Capacity Function of Temperature Curve Name
    CoolCStandard10Ton_CapFF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoolCStandard10Ton_EIRFT,!- Energy Input Ratio Function of Temperature Curve Name
    CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-HEATCOOL:11_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- Air Outlet Node Name
    CoolCStandard10Ton_CapFT,!- Total Cooling Capacity Function of Temperature Curve Name
    CoolCStandard10Ton_CapFF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoolCStandard10Ton_EIRFT,!- Energy Input Ratio Function of Temperature Curve Name
    CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-HEATCOOL:12_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- Air Outlet Node Name
    CoolCStandard10Ton_CapFT,!- Total Cooling Capacity Function of Temperature Curve Name
    CoolCStandard10Ton_CapFF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoolCStandard10Ton_EIRFT,!- Energy Input Ratio Function of Temperature Curve Name
    CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-HEATCOOL:1_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- Air Outlet Node Name
    CoolCStandard10Ton_CapFT,!- Total Cooling Capacity Function of Temperature Curve Name
    CoolCStandard10Ton_CapFF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoolCStandard10Ton_EIRFT,!- Energy Input Ratio Function of Temperature Curve Name
    CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-HEATCOOL:2_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.50015986358308,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- Air Outlet Node Name
    CoolCStandard10Ton_CapFT,!- Total Cooling Capacity Function of Temperature Curve Name
    CoolCStandard10Ton_CapFF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoolCStandard10Ton_EIRFT,!- Energy Input Ratio Function of Temperature Curve Name
    CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-HEATCOOL:3_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- Air Outlet Node Name
    CoolCStandard10Ton_CapFT,!- Total Cooling Capacity Function of Temperature Curve Name
    CoolCStandard10Ton_CapFF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoolCStandard10Ton_EIRFT,!- Energy Input Ratio Function of Temperature Curve Name
    CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-HEATCOOL:4_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- Air Outlet Node Name
    CoolCStandard10Ton_CapFT,!- Total Cooling Capacity Function of Temperature Curve Name
    CoolCStandard10Ton_CapFF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoolCStandard10Ton_EIRFT,!- Energy Input Ratio Function of Temperature Curve Name
    CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-HEATCOOL:5_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- Air Outlet Node Name
    CoolCStandard10Ton_CapFT,!- Total Cooling Capacity Function of Temperature Curve Name
    CoolCStandard10Ton_CapFF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoolCStandard10Ton_EIRFT,!- Energy Input Ratio Function of Temperature Curve Name
    CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-HEATCOOL:6_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- Air Outlet Node Name
    CoolCStandard10Ton_CapFT,!- Total Cooling Capacity Function of Temperature Curve Name
    CoolCStandard10Ton_CapFF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoolCStandard10Ton_EIRFT,!- Energy Input Ratio Function of Temperature Curve Name
    CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-HEATCOOL:7_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.50015986358308,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- Air Outlet Node Name
    CoolCStandard10Ton_CapFT,!- Total Cooling Capacity Function of Temperature Curve Name
    CoolCStandard10Ton_CapFF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoolCStandard10Ton_EIRFT,!- Energy Input Ratio Function of Temperature Curve Name
    CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-HEATCOOL:8_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- Air Outlet Node Name
    CoolCStandard10Ton_CapFT,!- Total Cooling Capacity Function of Temperature Curve Name
    CoolCStandard10Ton_CapFF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoolCStandard10Ton_EIRFT,!- Energy Input Ratio Function of Temperature Curve Name
    CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-HEATCOOL:9_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- Air Inlet Node Name
    PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- Air Outlet Node Name
    CoolCStandard10Ton_CapFT,!- Total Cooling Capacity Function of Temperature Curve Name
    CoolCStandard10Ton_CapFF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoolCStandard10Ton_EIRFT,!- Energy Input Ratio Function of Temperature Curve Name
    CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    FrontStairsFlr1 Unit Heater coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    FrontStairsFlr1 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    FrontStairsFlr1 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    FrontStairsFlr2 Unit Heater coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    FrontStairsFlr2 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    FrontStairsFlr2 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    FrontStairsFlr3 Unit Heater coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    FrontStairsFlr3 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    FrontStairsFlr3 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    FrontStairsFlr4 Unit Heater coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    FrontStairsFlr4 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    FrontStairsFlr4 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    FrontStorageFlr1 Unit Heater coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    FrontStorageFlr1 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    FrontStorageFlr1 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    FrontStorageFlr2 Unit Heater coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    FrontStorageFlr2 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    FrontStorageFlr2 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    FrontStorageFlr3 Unit Heater coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    FrontStorageFlr3 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    FrontStorageFlr3 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    FrontStorageFlr4 Unit Heater coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    FrontStorageFlr4 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    FrontStorageFlr4 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom101 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom101 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom101 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom102 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom102 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom102 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom103 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom103 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom103 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom104 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom104 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom104 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom105 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom105 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom105 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom201 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom201 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom201 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom202_205 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom202_205 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom202_205 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom206_208 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom206_208 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom206_208 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom209_212 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom209_212 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom209_212 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom213 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom213 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom213 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom214 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom214 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom214 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom215_218 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom215_218 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom215_218 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom219 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom219 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom219 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom220_223 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom220_223 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom220_223 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom224 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom224 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom224 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom301 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom301 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom301 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom302_305 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom302_305 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom302_305 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom306_308 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom306_308 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom306_308 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom309_312 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom309_312 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom309_312 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom313 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom313 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom313 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom314 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom314 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom314 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom315_318 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom315_318 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom315_318 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom319 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom319 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom319 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom320_323 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom320_323 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom320_323 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom324 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom324 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom324 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom401 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom401 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom401 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom402_405 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom402_405 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom402_405 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom406_408 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom406_408 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom406_408 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom409_412 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom409_412 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom409_412 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom413 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom413 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom413 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom414 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom414 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom414 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom415_418 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom415_418 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom415_418 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom419 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom419 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom419 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom420_423 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom420_423 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom420_423 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    GuestRoom424 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    GuestRoom424 PTAC Post CC Node,  !- Air Inlet Node Name
    GuestRoom424 PTACfan inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    RearStairsFlr1 Unit Heater coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    RearStairsFlr1 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    RearStairsFlr1 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    RearStairsFlr2 Unit Heater coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    RearStairsFlr2 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    RearStairsFlr2 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    RearStairsFlr3 Unit Heater coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    RearStairsFlr3 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    RearStairsFlr3 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    RearStairsFlr4 Unit Heater coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    RearStairsFlr4 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    RearStairsFlr4 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    RearStorageFlr1 Unit Heater coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    RearStorageFlr1 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    RearStorageFlr1 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    RearStorageFlr2 Unit Heater coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    RearStorageFlr2 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    RearStorageFlr2 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    RearStorageFlr3 Unit Heater coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    RearStorageFlr3 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    RearStorageFlr3 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    RearStorageFlr4 Unit Heater coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    RearStorageFlr4 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    RearStorageFlr4 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

  ZoneHVAC:UnitHeater,
    FrontStairsFlr1 Unit Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    FrontStairsFlr1 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    FrontStairsFlr1 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    FrontStairsFlr1 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    OnOff,                   !- Fan Control Type
    Coil:Heating:Electric,   !- Heating Coil Object Type
    FrontStairsFlr1 Unit Heater coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    FrontStairsFlr2 Unit Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    FrontStairsFlr2 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    FrontStairsFlr2 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    FrontStairsFlr2 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    OnOff,                   !- Fan Control Type
    Coil:Heating:Electric,   !- Heating Coil Object Type
    FrontStairsFlr2 Unit Heater coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    FrontStairsFlr3 Unit Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    FrontStairsFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    FrontStairsFlr3 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    FrontStairsFlr3 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    OnOff,                   !- Fan Control Type
    Coil:Heating:Electric,   !- Heating Coil Object Type
    FrontStairsFlr3 Unit Heater coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    FrontStairsFlr4 Unit Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    FrontStairsFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    FrontStairsFlr4 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    FrontStairsFlr4 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    OnOff,                   !- Fan Control Type
    Coil:Heating:Electric,   !- Heating Coil Object Type
    FrontStairsFlr4 Unit Heater coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    FrontStorageFlr1 Unit Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    FrontStorageFlr1 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    FrontStorageFlr1 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    FrontStorageFlr1 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    OnOff,                   !- Fan Control Type
    Coil:Heating:Electric,   !- Heating Coil Object Type
    FrontStorageFlr1 Unit Heater coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    FrontStorageFlr2 Unit Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    FrontStorageFlr2 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    FrontStorageFlr2 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    FrontStorageFlr2 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    OnOff,                   !- Fan Control Type
    Coil:Heating:Electric,   !- Heating Coil Object Type
    FrontStorageFlr2 Unit Heater coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    FrontStorageFlr3 Unit Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    FrontStorageFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    FrontStorageFlr3 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    FrontStorageFlr3 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    OnOff,                   !- Fan Control Type
    Coil:Heating:Electric,   !- Heating Coil Object Type
    FrontStorageFlr3 Unit Heater coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    FrontStorageFlr4 Unit Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    FrontStorageFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    FrontStorageFlr4 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    FrontStorageFlr4 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    OnOff,                   !- Fan Control Type
    Coil:Heating:Electric,   !- Heating Coil Object Type
    FrontStorageFlr4 Unit Heater coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    RearStairsFlr1 Unit Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    RearStairsFlr1 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    RearStairsFlr1 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    RearStairsFlr1 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    OnOff,                   !- Fan Control Type
    Coil:Heating:Electric,   !- Heating Coil Object Type
    RearStairsFlr1 Unit Heater coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    RearStairsFlr2 Unit Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    RearStairsFlr2 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    RearStairsFlr2 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    RearStairsFlr2 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    OnOff,                   !- Fan Control Type
    Coil:Heating:Electric,   !- Heating Coil Object Type
    RearStairsFlr2 Unit Heater coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    RearStairsFlr3 Unit Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    RearStairsFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    RearStairsFlr3 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    RearStairsFlr3 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    OnOff,                   !- Fan Control Type
    Coil:Heating:Electric,   !- Heating Coil Object Type
    RearStairsFlr3 Unit Heater coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    RearStairsFlr4 Unit Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    RearStairsFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    RearStairsFlr4 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    RearStairsFlr4 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    OnOff,                   !- Fan Control Type
    Coil:Heating:Electric,   !- Heating Coil Object Type
    RearStairsFlr4 Unit Heater coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    RearStorageFlr1 Unit Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    RearStorageFlr1 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    RearStorageFlr1 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    RearStorageFlr1 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    OnOff,                   !- Fan Control Type
    Coil:Heating:Electric,   !- Heating Coil Object Type
    RearStorageFlr1 Unit Heater coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    RearStorageFlr2 Unit Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    RearStorageFlr2 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    RearStorageFlr2 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    RearStorageFlr2 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    OnOff,                   !- Fan Control Type
    Coil:Heating:Electric,   !- Heating Coil Object Type
    RearStorageFlr2 Unit Heater coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    RearStorageFlr3 Unit Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    RearStorageFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    RearStorageFlr3 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    RearStorageFlr3 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    OnOff,                   !- Fan Control Type
    Coil:Heating:Electric,   !- Heating Coil Object Type
    RearStorageFlr3 Unit Heater coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    RearStorageFlr4 Unit Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    RearStorageFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    RearStorageFlr4 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    RearStorageFlr4 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    OnOff,                   !- Fan Control Type
    Coil:Heating:Electric,   !- Heating Coil Object Type
    RearStorageFlr4 Unit Heater coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom101 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom101 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom101 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom101 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom101 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom101 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom101 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom102 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom102 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom102 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom102 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom102 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom102 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom102 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom103 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom103 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom103 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom103 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom103 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom103 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom103 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom104 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom104 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom104 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom104 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom104 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom104 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom104 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom105 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom105 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom105 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom105 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom105 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom105 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom105 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom201 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom201 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom201 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom201 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom201 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom201 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom201 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom202_205 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom202_205 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom202_205 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom202_205 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom202_205 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom202_205 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom202_205 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom206_208 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom206_208 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom206_208 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom206_208 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom206_208 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom206_208 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom206_208 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom209_212 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom209_212 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom209_212 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom209_212 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom209_212 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom209_212 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom209_212 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom213 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom213 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom213 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom213 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom213 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom213 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom213 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom214 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom214 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom214 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom214 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom214 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom214 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom214 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom215_218 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom215_218 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom215_218 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom215_218 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom215_218 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom215_218 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom215_218 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom219 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom219 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom219 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom219 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom219 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom219 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom219 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom220_223 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom220_223 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom220_223 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom220_223 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom220_223 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom220_223 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom220_223 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom224 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom224 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom224 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom224 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom224 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom224 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom224 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom301 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom301 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom301 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom301 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom301 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom301 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom301 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom302_305 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom302_305 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom302_305 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom302_305 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom302_305 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom302_305 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom302_305 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom306_308 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom306_308 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom306_308 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom306_308 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom306_308 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom306_308 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom306_308 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom309_312 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom309_312 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom309_312 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom309_312 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom309_312 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom309_312 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom309_312 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom313 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom313 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom313 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom313 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom313 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom313 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom313 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom314 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom314 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom314 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom314 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom314 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom314 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom314 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom315_318 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom315_318 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom315_318 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom315_318 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom315_318 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom315_318 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom315_318 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom319 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom319 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom319 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom319 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom319 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom319 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom319 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom320_323 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom320_323 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom320_323 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom320_323 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom320_323 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom320_323 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom320_323 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom324 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom324 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom324 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom324 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom324 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom324 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom324 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom401 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom401 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom401 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom401 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom401 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom401 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom401 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom402_405 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom402_405 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom402_405 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom402_405 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom402_405 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom402_405 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom402_405 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom406_408 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom406_408 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom406_408 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom406_408 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom406_408 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom406_408 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom406_408 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom409_412 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom409_412 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom409_412 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom409_412 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom409_412 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom409_412 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom409_412 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom413 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom413 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom413 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom413 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom413 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom413 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom413 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom414 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom414 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom414 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom414 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom414 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom414 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom414 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom415_418 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom415_418 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom415_418 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom415_418 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom415_418 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom415_418 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom415_418 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom419 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom419 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom419 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom419 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom419 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom419 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom419 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom420_423 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom420_423 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom420_423 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom420_423 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom420_423 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom420_423 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom420_423 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    GuestRoom424 PTAC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    GuestRoom424 PTAC Exhaust Node,  !- Air Inlet Node Name
    GuestRoom424 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GuestRoom424 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOFF,               !- Supply Air Fan Object Type
    GuestRoom424 PTACFan,    !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GuestRoom424 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GuestRoom424 PTAC DXCoil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:EquipmentList,
    CorridorFlr1 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    CorridorFlr1 Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    CorridorFlr2 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    CorridorFlr2 Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    CorridorFlr3 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    CorridorFlr3 Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    CorridorFlr4 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    CorridorFlr4 Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    EmployeeLoungeFlr1 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    EmployeeLoungeFlr1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    ExerciseCenterFlr1 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ExerciseCenterFlr1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    FrontLoungeFlr1 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    FrontLoungeFlr1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    FrontOfficeFlr1 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    FrontOfficeFlr1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    FrontStairsFlr1 Equipment,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    FrontStairsFlr1 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    FrontStairsFlr2 Equipment,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    FrontStairsFlr2 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    FrontStairsFlr3 Equipment,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    FrontStairsFlr3 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    FrontStairsFlr4 Equipment,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    FrontStairsFlr4 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    FrontStorageFlr1 Equipment,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    FrontStorageFlr1 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    FrontStorageFlr2 Equipment,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    FrontStorageFlr2 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    FrontStorageFlr3 Equipment,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    FrontStorageFlr3 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    FrontStorageFlr4 Equipment,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    FrontStorageFlr4 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom101 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom101 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom102 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom102 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom103 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom103 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom104 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom104 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom105 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom105 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom201 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom201 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom202_205 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom202_205 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom206_208 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom206_208 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom209_212 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom209_212 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom213 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom213 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom214 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom214 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom215_218 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom215_218 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom219 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom219 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom220_223 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom220_223 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom224 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom224 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom301 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom301 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom302_305 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom302_305 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom306_308 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom306_308 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom309_312 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom309_312 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom313 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom313 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom314 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom314 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom315_318 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom315_318 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom319 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom319 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom320_323 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom320_323 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom324 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom324 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom401 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom401 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom402_405 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom402_405 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom406_408 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom406_408 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom409_412 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom409_412 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom413 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom413 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom414 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom414 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom415_418 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom415_418 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom419 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom419 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom420_423 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom420_423 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    GuestRoom424 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GuestRoom424 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    LaundryRoomFlr1 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    LaundryRoomFlr1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    MechanicalRoomFlr1 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    MechanicalRoomFlr1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    MeetingRoomFlr1 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    MeetingRoomFlr1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    RearStairsFlr1 Equipment,!- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    RearStairsFlr1 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    RearStairsFlr2 Equipment,!- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    RearStairsFlr2 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    RearStairsFlr3 Equipment,!- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    RearStairsFlr3 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    RearStairsFlr4 Equipment,!- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    RearStairsFlr4 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    RearStorageFlr1 Equipment,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    RearStorageFlr1 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    RearStorageFlr2 Equipment,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    RearStorageFlr2 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    RearStorageFlr3 Equipment,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    RearStorageFlr3 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    RearStorageFlr4 Equipment,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    RearStorageFlr4 Unit Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    RestroomFlr1 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    RestroomFlr1 Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! ***SIZING & CONTROLS***

  Sizing:Zone,
    CorridorFlr1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA CorridorFlr1,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA CorridorFlr1,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00025,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    CorridorFlr2,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA CorridorFlr2,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA CorridorFlr2,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00025,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    CorridorFlr3,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA CorridorFlr3,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA CorridorFlr3,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00025,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    CorridorFlr4,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA CorridorFlr4,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA CorridorFlr4,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00025,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    EmployeeLoungeFlr1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA EmployeeLoungeFlr1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA EmployeeLoungeFlr1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    ExerciseCenterFlr1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ExerciseCenterFlr1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ExerciseCenterFlr1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    FrontLoungeFlr1,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FrontLoungeFlr1, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA FrontLoungeFlr1, !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    FrontOfficeFlr1,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FrontOfficeFlr1, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA FrontOfficeFlr1, !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    FrontStairsFlr1,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FrontStairsFlr1, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA FrontStairsFlr1, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    FrontStairsFlr2,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FrontStairsFlr2, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA FrontStairsFlr2, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    FrontStairsFlr3,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FrontStairsFlr3, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA FrontStairsFlr3, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    FrontStairsFlr4,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FrontStairsFlr4, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA FrontStairsFlr4, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    FrontStorageFlr1,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FrontStorageFlr1,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA FrontStorageFlr1,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    FrontStorageFlr2,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FrontStorageFlr2,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA FrontStorageFlr2,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    FrontStorageFlr3,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FrontStorageFlr3,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA FrontStorageFlr3,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    FrontStorageFlr4,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FrontStorageFlr4,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA FrontStorageFlr4,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom101,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom101,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom101,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom102,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom102,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom102,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom103,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom103,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom103,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom104,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom104,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom104,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom105,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom105,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom105,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom201,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom201,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom201,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom202_205,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom202_205,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom202_205,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom206_208,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom206_208,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom206_208,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom209_212,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom209_212,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom209_212,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom213,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom213,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom213,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom214,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom214,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom214,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom215_218,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom215_218,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom215_218,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom219,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom219,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom219,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom220_223,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom220_223,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom220_223,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom224,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom224,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom224,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom301,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom301,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom301,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom302_305,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom302_305,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom302_305,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom306_308,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom306_308,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom306_308,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom309_312,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom309_312,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom309_312,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom313,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom313,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom313,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom314,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom314,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom314,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom315_318,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom315_318,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom315_318,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom319,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom319,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom319,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom320_323,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom320_323,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom320_323,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom324,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom324,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom324,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom401,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom401,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom401,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom402_405,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom402_405,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom402_405,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom406_408,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom406_408,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom406_408,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom409_412,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom409_412,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom409_412,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom413,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom413,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom413,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom414,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom414,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom414,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom415_418,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom415_418,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom415_418,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom419,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom419,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom419,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom420_423,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom420_423,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom420_423,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom424,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom424,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom424,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    LaundryRoomFlr1,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA LaundryRoomFlr1, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA LaundryRoomFlr1, !- Name
    Flow/Person,             !- Outdoor Air Method
    0.013,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    MechanicalRoomFlr1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA MechanicalRoomFlr1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA MechanicalRoomFlr1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00025,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    MeetingRoomFlr1,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA MeetingRoomFlr1, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA MeetingRoomFlr1, !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    RearStairsFlr1,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RearStairsFlr1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA RearStairsFlr1,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    RearStairsFlr2,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RearStairsFlr2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA RearStairsFlr2,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    RearStairsFlr3,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RearStairsFlr3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA RearStairsFlr3,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    RearStairsFlr4,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RearStairsFlr4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA RearStairsFlr4,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    RearStorageFlr1,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RearStorageFlr1, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA RearStorageFlr1, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    RearStorageFlr2,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RearStorageFlr2, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA RearStorageFlr2, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    RearStorageFlr3,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RearStorageFlr3, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA RearStorageFlr3, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    RearStorageFlr4,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RearStorageFlr4, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA RearStorageFlr4, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    RestroomFlr1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RestroomFlr1,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA RestroomFlr1,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    CorridorFlr1 Thermostat, !- Name
    CorridorFlr1,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    CorridorFlr1 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    CorridorFlr2 Thermostat, !- Name
    CorridorFlr2,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    CorridorFlr2 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    CorridorFlr3 Thermostat, !- Name
    CorridorFlr3,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    CorridorFlr3 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    CorridorFlr4 Thermostat, !- Name
    CorridorFlr4,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    CorridorFlr4 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    EmployeeLoungeFlr1 Thermostat,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    EmployeeLoungeFlr1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ExerciseCenterFlr1 Thermostat,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ExerciseCenterFlr1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    FrontLoungeFlr1 Thermostat,  !- Name
    FrontLoungeFlr1,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FrontLoungeFlr1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    FrontOfficeFlr1 Thermostat,  !- Name
    FrontOfficeFlr1,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FrontOfficeFlr1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    FrontStairsFlr1 Thermostat,  !- Name
    FrontStairsFlr1,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FrontStairsFlr1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    FrontStairsFlr2 Thermostat,  !- Name
    FrontStairsFlr2,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FrontStairsFlr2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    FrontStairsFlr3 Thermostat,  !- Name
    FrontStairsFlr3,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FrontStairsFlr3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    FrontStairsFlr4 Thermostat,  !- Name
    FrontStairsFlr4,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FrontStairsFlr4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    FrontStorageFlr1 Thermostat,  !- Name
    FrontStorageFlr1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FrontStorageFlr1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    FrontStorageFlr2 Thermostat,  !- Name
    FrontStorageFlr2,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FrontStorageFlr2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    FrontStorageFlr3 Thermostat,  !- Name
    FrontStorageFlr3,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FrontStorageFlr3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    FrontStorageFlr4 Thermostat,  !- Name
    FrontStorageFlr4,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FrontStorageFlr4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom101 Thermostat, !- Name
    GuestRoom101,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom101 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom102 Thermostat, !- Name
    GuestRoom102,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom102 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom103 Thermostat, !- Name
    GuestRoom103,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom103 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom104 Thermostat, !- Name
    GuestRoom104,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom104 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom105 Thermostat, !- Name
    GuestRoom105,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom105 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom201 Thermostat, !- Name
    GuestRoom201,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom201 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom202_205 Thermostat,  !- Name
    GuestRoom202_205,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom202_205 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom206_208 Thermostat,  !- Name
    GuestRoom206_208,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom206_208 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom209_212 Thermostat,  !- Name
    GuestRoom209_212,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom209_212 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom213 Thermostat, !- Name
    GuestRoom213,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom213 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom214 Thermostat, !- Name
    GuestRoom214,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom214 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom215_218 Thermostat,  !- Name
    GuestRoom215_218,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom215_218 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom219 Thermostat, !- Name
    GuestRoom219,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom219 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom220_223 Thermostat,  !- Name
    GuestRoom220_223,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom220_223 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom224 Thermostat, !- Name
    GuestRoom224,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom224 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom301 Thermostat, !- Name
    GuestRoom301,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom301 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom302_305 Thermostat,  !- Name
    GuestRoom302_305,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom302_305 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom306_308 Thermostat,  !- Name
    GuestRoom306_308,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom306_308 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom309_312 Thermostat,  !- Name
    GuestRoom309_312,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom309_312 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom313 Thermostat, !- Name
    GuestRoom313,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom313 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom314 Thermostat, !- Name
    GuestRoom314,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom314 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom315_318 Thermostat,  !- Name
    GuestRoom315_318,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom315_318 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom319 Thermostat, !- Name
    GuestRoom319,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom319 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom320_323 Thermostat,  !- Name
    GuestRoom320_323,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom320_323 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom324 Thermostat, !- Name
    GuestRoom324,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom324 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom401 Thermostat, !- Name
    GuestRoom401,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom401 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom402_405 Thermostat,  !- Name
    GuestRoom402_405,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom402_405 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom406_408 Thermostat,  !- Name
    GuestRoom406_408,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom406_408 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom409_412 Thermostat,  !- Name
    GuestRoom409_412,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom409_412 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom413 Thermostat, !- Name
    GuestRoom413,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom413 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom414 Thermostat, !- Name
    GuestRoom414,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom414 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom415_418 Thermostat,  !- Name
    GuestRoom415_418,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom415_418 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom419 Thermostat, !- Name
    GuestRoom419,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom419 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom420_423 Thermostat,  !- Name
    GuestRoom420_423,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom420_423 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    GuestRoom424 Thermostat, !- Name
    GuestRoom424,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GuestRoom424 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    LaundryRoomFlr1 Thermostat,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    LaundryRoomFlr1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    MechanicalRoomFlr1 Thermostat,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MechanicalRoomFlr1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    MeetingRoomFlr1 Thermostat,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MeetingRoomFlr1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    RearStairsFlr1 Thermostat,  !- Name
    RearStairsFlr1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    RearStairsFlr1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    RearStairsFlr2 Thermostat,  !- Name
    RearStairsFlr2,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    RearStairsFlr2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    RearStairsFlr3 Thermostat,  !- Name
    RearStairsFlr3,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    RearStairsFlr3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    RearStairsFlr4 Thermostat,  !- Name
    RearStairsFlr4,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    RearStairsFlr4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    RearStorageFlr1 Thermostat,  !- Name
    RearStorageFlr1,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    RearStorageFlr1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    RearStorageFlr2 Thermostat,  !- Name
    RearStorageFlr2,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    RearStorageFlr2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    RearStorageFlr3 Thermostat,  !- Name
    RearStorageFlr3,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    RearStorageFlr3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    RearStorageFlr4 Thermostat,  !- Name
    RearStorageFlr4,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    RearStorageFlr4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    RestroomFlr1 Thermostat, !- Name
    RestroomFlr1,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    RestroomFlr1 DualSPSched;!- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    CorridorFlr1 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    CorridorFlr2 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    CorridorFlr3 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    CorridorFlr4 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    EmployeeLoungeFlr1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ExerciseCenterFlr1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    FrontLoungeFlr1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    FrontOfficeFlr1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    FrontStairsFlr1 DualSPSched,  !- Name
    UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    FrontStairsFlr2 DualSPSched,  !- Name
    UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    FrontStairsFlr3 DualSPSched,  !- Name
    UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    FrontStairsFlr4 DualSPSched,  !- Name
    UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    FrontStorageFlr1 DualSPSched,  !- Name
    UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    FrontStorageFlr2 DualSPSched,  !- Name
    UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    FrontStorageFlr3 DualSPSched,  !- Name
    UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    FrontStorageFlr4 DualSPSched,  !- Name
    UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom101 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom102 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom103 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom104 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom105 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom201 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom202_205 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom206_208 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom209_212 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom213 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom214 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom215_218 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom219 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom220_223 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom224 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom301 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom302_305 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom306_308 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom309_312 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom313 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom314 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom315_318 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom319 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom320_323 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom324 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom401 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom402_405 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom406_408 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom409_412 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom413 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom414 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom415_418 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom419 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom420_423 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    GuestRoom424 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    LaundryRoomFlr1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    MechanicalRoomFlr1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    MeetingRoomFlr1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    RearStairsFlr1 DualSPSched,  !- Name
    UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    RearStairsFlr2 DualSPSched,  !- Name
    UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    RearStairsFlr3 DualSPSched,  !- Name
    UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    RearStairsFlr4 DualSPSched,  !- Name
    UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    RearStorageFlr1 DualSPSched,  !- Name
    UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    RearStorageFlr2 DualSPSched,  !- Name
    UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    RearStorageFlr3 DualSPSched,  !- Name
    UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    RearStorageFlr4 DualSPSched,  !- Name
    UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    RestroomFlr1 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrCorridorFlr1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    CorridorFlr1,            !- Control Zone Name
    CorridorFlr1 Air Node,   !- Zone Node Name
    CorridorFlr1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-HEATCOOL:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrCorridorFlr2,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    CorridorFlr2,            !- Control Zone Name
    CorridorFlr2 Air Node,   !- Zone Node Name
    CorridorFlr2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-HEATCOOL:10 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrCorridorFlr3,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    CorridorFlr3,            !- Control Zone Name
    CorridorFlr3 Air Node,   !- Zone Node Name
    CorridorFlr3 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-HEATCOOL:11 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrCorridorFlr4,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    CorridorFlr4,            !- Control Zone Name
    CorridorFlr4 Air Node,   !- Zone Node Name
    CorridorFlr4 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-HEATCOOL:12 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrEmployeeLoungeFlr1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    EmployeeLoungeFlr1,      !- Control Zone Name
    EmployeeLoungeFlr1 Air Node,  !- Zone Node Name
    EmployeeLoungeFlr1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-HEATCOOL:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrExerciseCenterFlr1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    ExerciseCenterFlr1,      !- Control Zone Name
    ExerciseCenterFlr1 Air Node,  !- Zone Node Name
    ExerciseCenterFlr1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-HEATCOOL:8 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrFrontLoungeFlr1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    FrontLoungeFlr1,         !- Control Zone Name
    FrontLoungeFlr1 Air Node,!- Zone Node Name
    FrontLoungeFlr1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-HEATCOOL:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrFrontOfficeFlr1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    FrontOfficeFlr1,         !- Control Zone Name
    FrontOfficeFlr1 Air Node,!- Zone Node Name
    FrontOfficeFlr1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-HEATCOOL:9 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrLaundryRoomFlr1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    LaundryRoomFlr1,         !- Control Zone Name
    LaundryRoomFlr1 Air Node,!- Zone Node Name
    LaundryRoomFlr1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-HEATCOOL:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrMechanicalRoomFlr1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    MechanicalRoomFlr1,      !- Control Zone Name
    MechanicalRoomFlr1 Air Node,  !- Zone Node Name
    MechanicalRoomFlr1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-HEATCOOL:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrMeetingRoomFlr1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    MeetingRoomFlr1,         !- Control Zone Name
    MeetingRoomFlr1 Air Node,!- Zone Node Name
    MeetingRoomFlr1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-HEATCOOL:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrRestroomFlr1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    RestroomFlr1,            !- Control Zone Name
    RestroomFlr1 Air Node,   !- Zone Node Name
    RestroomFlr1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-HEATCOOL:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-HEATCOOL:1,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-HEATCOOL:10,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-HEATCOOL:11,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-HEATCOOL:12,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-HEATCOOL:2,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-HEATCOOL:3,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-HEATCOOL:4,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-HEATCOOL:5,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-HEATCOOL:6,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-HEATCOOL:7,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-HEATCOOL:8,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-HEATCOOL:9,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Controller:OutdoorAir,
    PSZ-HEATCOOL:10_OA_Controller,  !- Name
    PSZ-HEATCOOL:10_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:10 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:10_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:11_OA_Controller,  !- Name
    PSZ-HEATCOOL:11_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:11 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:11_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:12_OA_Controller,  !- Name
    PSZ-HEATCOOL:12_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:12 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:12_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:1_OA_Controller,  !- Name
    PSZ-HEATCOOL:1_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:1 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:1_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:2_OA_Controller,  !- Name
    PSZ-HEATCOOL:2_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:2 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:2_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:3_OA_Controller,  !- Name
    PSZ-HEATCOOL:3_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:3 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:3_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:4_OA_Controller,  !- Name
    PSZ-HEATCOOL:4_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:4 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:4_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:5_OA_Controller,  !- Name
    PSZ-HEATCOOL:5_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:5 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:5_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:6_OA_Controller,  !- Name
    PSZ-HEATCOOL:6_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:6 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:6_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:7_OA_Controller,  !- Name
    PSZ-HEATCOOL:7_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:7 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:7_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:8_OA_Controller,  !- Name
    PSZ-HEATCOOL:8_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:8 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:8_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:9_OA_Controller,  !- Name
    PSZ-HEATCOOL:9_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:9 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:9_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Curve:Biquadratic,
    PTACHPACCoolCapFT,       !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.3,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    PTACHPACEIRFT,           !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.3,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    CoolCStandard10Ton_CapFT,!- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    CoolCStandard10Ton_EIRFT,!- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Quadratic,
    PTACHPACCoolCapFFF,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    PTACHPACEIRFFF,          !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    PTACHPACPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    CoolCStandard10Ton_CapFF,!- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    CoolCStandard10Ton_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    CoolCStandard10Ton_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! ***AIR LOOPS***

  AirLoopHVAC,
    PSZ-HEATCOOL:1,          !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:10,         !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:10 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:10 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:10 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:10 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:10 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:10 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:11,         !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:11 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:11 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:11 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:11 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:11 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:11 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:12,         !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:12 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:12 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:12 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:12 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:12 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:12 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:2,          !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:3,          !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:3 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:4,          !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:4 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:4 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:5,          !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:5 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:5 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:6,          !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:6 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:6 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:7,          !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:7 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:7 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:7 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:7 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:7 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:8,          !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:8 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:8 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:8 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:8 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:8 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:8 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:9,          !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:9 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:9 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:9 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:9 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:9 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:9 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:10_CoolC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:10_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:11_CoolC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:11_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:12_CoolC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:12_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:1_CoolC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:1_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:2_CoolC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:2_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:3_CoolC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:3_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:4_CoolC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:4_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:5_CoolC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:5_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:6_CoolC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:6_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:7_CoolC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:7_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:8_CoolC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:8_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:9_CoolC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:9_CoolC DXCoil;  !- Cooling Coil Name

! ***CONNECTIONS***

  ZoneHVAC:EquipmentConnections,
    CorridorFlr1,            !- Zone Name
    CorridorFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    CorridorFlr1 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    CorridorFlr1 Air Node,   !- Zone Air Node Name
    CorridorFlr1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    CorridorFlr2,            !- Zone Name
    CorridorFlr2 Equipment,  !- Zone Conditioning Equipment List Name
    CorridorFlr2 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    CorridorFlr2 Air Node,   !- Zone Air Node Name
    CorridorFlr2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    CorridorFlr3,            !- Zone Name
    CorridorFlr3 Equipment,  !- Zone Conditioning Equipment List Name
    CorridorFlr3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    CorridorFlr3 Air Node,   !- Zone Air Node Name
    CorridorFlr3 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    CorridorFlr4,            !- Zone Name
    CorridorFlr4 Equipment,  !- Zone Conditioning Equipment List Name
    CorridorFlr4 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    CorridorFlr4 Air Node,   !- Zone Air Node Name
    CorridorFlr4 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    EmployeeLoungeFlr1,      !- Zone Name
    EmployeeLoungeFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    EmployeeLoungeFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EmployeeLoungeFlr1 Air Node,  !- Zone Air Node Name
    EmployeeLoungeFlr1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    ExerciseCenterFlr1,      !- Zone Name
    ExerciseCenterFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    ExerciseCenterFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ExerciseCenterFlr1 Air Node,  !- Zone Air Node Name
    ExerciseCenterFlr1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    FrontLoungeFlr1,         !- Zone Name
    FrontLoungeFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    FrontLoungeFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FrontLoungeFlr1 Air Node,!- Zone Air Node Name
    FrontLoungeFlr1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    FrontOfficeFlr1,         !- Zone Name
    FrontOfficeFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    FrontOfficeFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FrontOfficeFlr1 Air Node,!- Zone Air Node Name
    FrontOfficeFlr1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    FrontStairsFlr1,         !- Zone Name
    FrontStairsFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    FrontStairsFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    FrontStairsFlr1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    FrontStairsFlr1 Air Node,!- Zone Air Node Name
    FrontStairsFlr1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    FrontStairsFlr2,         !- Zone Name
    FrontStairsFlr2 Equipment,  !- Zone Conditioning Equipment List Name
    FrontStairsFlr2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    FrontStairsFlr2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    FrontStairsFlr2 Air Node,!- Zone Air Node Name
    FrontStairsFlr2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    FrontStairsFlr3,         !- Zone Name
    FrontStairsFlr3 Equipment,  !- Zone Conditioning Equipment List Name
    FrontStairsFlr3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    FrontStairsFlr3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    FrontStairsFlr3 Air Node,!- Zone Air Node Name
    FrontStairsFlr3 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    FrontStairsFlr4,         !- Zone Name
    FrontStairsFlr4 Equipment,  !- Zone Conditioning Equipment List Name
    FrontStairsFlr4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    FrontStairsFlr4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    FrontStairsFlr4 Air Node,!- Zone Air Node Name
    FrontStairsFlr4 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    FrontStorageFlr1,        !- Zone Name
    FrontStorageFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    FrontStorageFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    FrontStorageFlr1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    FrontStorageFlr1 Air Node,  !- Zone Air Node Name
    FrontStorageFlr1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    FrontStorageFlr2,        !- Zone Name
    FrontStorageFlr2 Equipment,  !- Zone Conditioning Equipment List Name
    FrontStorageFlr2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    FrontStorageFlr2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
