    0.048700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,0.048800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStairsFlr1_3_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStairsFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStairsFlr2_3_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStairsFlr2_4_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStairsFlr3_3_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStairsFlr3_4_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStairsFlr4_3_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStairsFlr4_4_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStorageFlr1_3_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStorageFlr2_3_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStorageFlr3_3_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStorageFlr3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStorageFlr4_3_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStorageFlr4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom101_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom101,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.587100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    40.587100,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.549500,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.549500,0.048800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom102_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom102,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.549500,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    44.549500,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,0.048800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom103_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom103,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,0.048800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom104_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom104,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom105_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom105,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.549500,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.549500,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom201_4_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom201,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,0.048800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom201_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom201,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,0.048800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom202_205_5_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom202_205,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,0.048800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom206_208_5_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom206_208,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,0.048800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom209_212_5_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom209_212,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,0.048800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,0.048800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom213_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom213,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,0.048800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom214_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom214,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom215_218_3_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom215_218,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom219_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom219,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom220_223_3_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom220_223,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom224_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom224,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom301_4_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom301,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,0.048800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,0.048800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom301_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom301,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,0.048800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,0.048800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom302_305_5_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom302_305,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,0.048800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,0.048800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom306_308_5_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom306_308,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,0.048800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom309_312_5_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom309_312,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,0.048800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,0.048800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom313_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom313,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,0.048800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom314_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom314,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom315_318_3_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom315_318,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom319_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom319,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom320_323_3_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom320_323,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom324_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom324,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom401_4_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom401,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,0.048800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,0.048800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom401_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom401,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,0.048800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,0.048800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,0.048800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom402_405_5_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom402_405,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,0.048800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,0.048800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,0.048800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom406_408_5_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom406_408,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,0.048800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,0.048800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom409_412_5_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom409_412,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,0.048800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,0.048800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,0.048800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom413_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom413,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,0.048800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,0.048800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom414_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom414,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom415_418_3_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom415_418,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom419_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom419,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom420_423_3_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom420_423,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_GuestRoom424_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    GuestRoom424,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.587100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    40.587100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_MechanicalRoomFlr1_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.624700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    36.624700,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    40.587100,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    40.587100,0.048800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    36.624700,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.624700,0.048800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_RearStairsFlr1_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    RearStairsFlr1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_RearStairsFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    RearStairsFlr1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_RearStairsFlr2_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    RearStairsFlr2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_RearStairsFlr2_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    RearStairsFlr2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_RearStairsFlr3_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    RearStairsFlr3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_RearStairsFlr3_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    RearStairsFlr3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_RearStairsFlr4_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    RearStairsFlr4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_RearStairsFlr4_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    RearStairsFlr4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_RearStorageFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    RearStorageFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_RearStorageFlr1_5_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    RearStorageFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,0.048800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_RearStorageFlr2_2_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    RearStorageFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_RearStorageFlr2_5_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    RearStorageFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,0.048800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_RearStorageFlr3_2_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    RearStorageFlr3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_RearStorageFlr3_5_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    RearStorageFlr3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,0.048800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_RearStorageFlr4_2_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    RearStorageFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,0.048800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_RearStorageFlr4_5_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    RearStorageFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,0.048800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,0.048800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_RestroomFlr1_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    RestroomFlr1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,0.048800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AtticFloor_GR401_1_0_0,  !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R_GuestRoom401_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.954806,-13.402242,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    17.917206,-13.402242,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    17.917206,-21.632442,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    13.954806,-21.632442,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AtticFloor_GR424_1_0_0,  !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R_GuestRoom424_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.917206,-3.343842,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    21.879206,-3.343842,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    21.879206,-11.573442,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    17.917206,-11.573442,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AtticFloor_FrontStairsFlr4_1_0_0,  !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R_FrontStairsFlr4_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.954806,-3.343842,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    16.393206,-3.343842,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    16.393206,-11.573442,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    13.954806,-11.573442,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AtticFloor_FrontStorageFlr4_1_0_0,  !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R_FrontStorageFlr4_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.393206,-3.343842,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    17.917206,-3.343842,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    17.917206,-11.573442,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    16.393206,-11.573442,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AtticFloor_RearStairsFlr4_1_0_0,  !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R_RearStairsFlr4_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.819406,-11.573442,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    66.380406,-11.573442,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    66.380406,-3.343842,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    68.819406,-3.343842,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AtticFloor_GR414_1_0_0,  !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R_GuestRoom414_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    66.380406,-11.573442,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    62.418006,-11.573442,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    62.418006,-3.343842,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    66.380406,-3.343842,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AtticFloor_GR415_418_1_0_0,  !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R_GuestRoom415_418_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.418006,-11.573442,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    46.568406,-11.573442,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    46.568406,-3.343842,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    62.418006,-3.343842,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AtticFloor_GR419_1_0_0,  !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R_GuestRoom419_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.568406,-11.573442,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    42.606006,-11.573442,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    42.606006,-3.343842,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    46.568406,-3.343842,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AtticFloor_ElevatorCoreFlr4_1_0_0,  !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R_ElevatorCoreFlr4_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.777206,-3.343842,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    42.606006,-3.343842,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    42.606006,-11.573442,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    40.777206,-11.573442,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AtticFloor_CorridorFlr4_1_0_0,  !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R_CorridorFlr4_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    40.777206,-3.343842,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    40.777206,-11.573442,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    68.819406,-11.573442,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    68.819406,-13.402242,11.582400,  !- X,Y,Z ==> Vertex 4 {m}
    13.954806,-13.402242,11.582400,  !- X,Y,Z ==> Vertex 5 {m}
    13.954806,-11.573442,11.582400,  !- X,Y,Z ==> Vertex 6 {m}
    37.729206,-11.573442,11.582400,  !- X,Y,Z ==> Vertex 7 {m}
    37.729206,-3.343842,11.582400;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    AtticFloor_GR402_405_1_0_0,  !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R_GuestRoom402_405_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.917206,-13.402242,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    33.766806,-13.402242,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    33.766806,-21.632442,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    17.917206,-21.632442,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AtticFloor_GR406_408_1_0_0,  !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R_GuestRoom406_408_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.766806,-13.402242,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    46.568406,-13.402242,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    46.568406,-21.632442,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    33.766806,-21.632442,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AtticFloor_GR409_412_1_0_0,  !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R_GuestRoom409_412_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.568406,-13.402242,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    62.418006,-13.402242,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    62.418006,-21.632442,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    46.568406,-21.632442,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AtticFloor_GR413_1_0_0,  !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R_GuestRoom413_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.418006,-13.402242,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    66.380406,-13.402242,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    66.380406,-21.632442,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    62.418006,-21.632442,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AtticFloor_GR420_423_1_0_0,  !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R_GuestRoom420_423_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.729206,-11.573442,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    21.879206,-11.573442,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    21.879206,-3.343842,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    37.729206,-3.343842,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AtticFloor_RearStorageFlr4_1_0_0,  !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AtticFloor_RearStorageFlr4_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.819406,-21.632442,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    66.380406,-21.632442,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    66.380406,-13.402242,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    68.819406,-13.402242,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EastSoffit,              !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.819406,-3.343842,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    69.419406,-2.743842,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    69.419406,-22.232442,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    68.819406,-21.632442,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SouthSoffit,             !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.419406,-22.232442,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    13.354806,-22.232442,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    13.954806,-21.632442,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    68.819406,-21.632442,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WestSoffit,              !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.354806,-22.232442,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    13.354806,-2.743842,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    13.954806,-3.343842,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    13.954806,-21.632442,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NorthSoffit,             !- Name
    Floor,                   !- Surface Type
    Attic Res Floor,         !- Construction Name
    Attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.354806,-2.743842,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    69.419406,-2.743842,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    68.819406,-3.343842,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    13.954806,-3.343842,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WestRoof,                !- Name
    Roof,                    !- Surface Type
    Attic Res Roof,          !- Construction Name
    Attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    23.184806,-12.488442,14.862400,  !- X,Y,Z ==> Vertex 1 {m}
    13.354806,-2.743842,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    13.354806,-22.232442,11.582400;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    EastRoof,                !- Name
    Roof,                    !- Surface Type
    Attic Res Roof,          !- Construction Name
    Attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    59.589406,-12.488442,14.862400,  !- X,Y,Z ==> Vertex 1 {m}
    69.419406,-22.232442,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    69.419406,-2.743842,11.582400;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    SouthRoof,               !- Name
    Roof,                    !- Surface Type
    Attic Res Roof,          !- Construction Name
    Attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.184806,-12.488442,14.862400,  !- X,Y,Z ==> Vertex 1 {m}
    13.354806,-22.232442,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    69.419406,-22.232442,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    59.589406,-12.488442,14.862400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NorthRoof,               !- Name
    Roof,                    !- Surface Type
    Attic Res Roof,          !- Construction Name
    Attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    59.589406,-12.488442,14.862400,  !- X,Y,Z ==> Vertex 1 {m}
    69.419406,-2.743842,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    13.354806,-2.743842,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    23.184806,-12.488442,14.862400;  !- X,Y,Z ==> Vertex 4 {m}

! ***WINDOWS & DOORS***

  FenestrationSurface:Detailed,
    D_CorridorFlr1_16_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_CorridorFlr1_16_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.048700,10.105800,2.436400,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,10.105800,0.002000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,8.281000,0.002000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,8.281000,2.436400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_CorridorFlr1_20_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_CorridorFlr1_20_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    24.777000,0.048800,2.550800,  !- X,Y,Z ==> Vertex 1 {m}
    24.777000,0.048800,0.192400,  !- X,Y,Z ==> Vertex 2 {m}
    25.917000,0.048800,0.192400,  !- X,Y,Z ==> Vertex 3 {m}
    25.917000,0.048800,2.550800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_CorridorFlr1_2_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_CorridorFlr1_2_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    54.913300,8.623800,2.550800,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,8.623800,0.192400,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,9.763000,0.192400,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,9.763000,2.550800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_CorridorFlr2_15_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_CorridorFlr2_15_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.048700,9.655100,5.612800,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,9.655100,4.192800,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,8.731700,4.192800,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,8.731700,5.612800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_CorridorFlr2_2_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_CorridorFlr2_2_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    54.913300,8.731700,5.612800,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,8.731700,4.192800,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,9.655100,4.192800,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,9.655100,5.612800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_CorridorFlr3_15_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_CorridorFlr3_15_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.048700,9.655100,8.356000,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,9.655100,6.936000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,8.731700,6.936000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,8.731700,8.356000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_CorridorFlr3_2_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_CorridorFlr3_2_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    54.913300,8.731700,8.356000,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,8.731700,6.936000,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,9.655100,6.936000,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,9.655100,8.356000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_CorridorFlr4_15_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_CorridorFlr4_15_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.048700,9.655100,11.099200,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,9.655100,9.679200,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,8.731700,9.679200,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,8.731700,11.099200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_CorridorFlr4_2_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_CorridorFlr4_2_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    54.913300,8.731700,11.099200,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,8.731700,9.679200,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,9.655100,9.679200,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,9.655100,11.099200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_EmployeeLoungeFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_EmployeeLoungeFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    43.138000,18.337400,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    43.138000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    41.999000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    41.999000,18.337400,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_ExerciseCenterFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_ExerciseCenterFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    22.412000,18.337400,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    22.412000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    21.272000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    21.272000,18.337400,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    1.003000,0.048800,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    1.003000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    3.057000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    3.057000,0.048800,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.965000,0.048800,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    4.965000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    7.019000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    7.019000,0.048800,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.928000,0.048800,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    8.928000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    10.982000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    10.982000,0.048800,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.890000,0.048800,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    12.890000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    14.944000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    14.944000,0.048800,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_4,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    16.853000,0.048800,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    16.853000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    18.906000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    18.906000,0.048800,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_FrontOfficeFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.449000,18.337400,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    18.449000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    17.310000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    17.310000,18.337400,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_FrontOfficeFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    14.487000,18.337400,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    14.487000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    13.348000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    13.348000,18.337400,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_FrontOfficeFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.524000,18.337400,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    10.524000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    9.385000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    9.385000,18.337400,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_FrontOfficeFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.562000,18.337400,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    6.562000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    5.423000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    5.423000,18.337400,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom101_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom101_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    41.999000,0.048800,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    41.999000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    43.138000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    43.138000,0.048800,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom102_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom102_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    45.961000,0.048800,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    45.961000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    47.100000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    47.100000,0.048800,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom103_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom103_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    49.923000,0.048800,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    49.923000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    51.063000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    51.063000,0.048800,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom104_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom104_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    51.063000,18.337400,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    51.063000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    49.923000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    49.923000,18.337400,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom105_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom105_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    47.100000,18.337400,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    47.100000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    45.961000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    45.961000,18.337400,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom201_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom201_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    1.460000,0.048800,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    1.460000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    2.599000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    2.599000,0.048800,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom202_205_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.423000,0.048800,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    5.423000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    6.562000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    6.562000,0.048800,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom202_205_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    9.385000,0.048800,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    9.385000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    10.524000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    10.524000,0.048800,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom202_205_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    13.348000,0.048800,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    13.348000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    14.487000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    14.487000,0.048800,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom202_205_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    17.310000,0.048800,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    17.310000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    18.449000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    18.449000,0.048800,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom206_208_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom206_208_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.272000,0.048800,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    21.272000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    22.412000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    22.412000,0.048800,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom206_208_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom206_208_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    25.082000,0.048800,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    25.082000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    27.441000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    27.441000,0.048800,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom206_208_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom206_208_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    30.111000,0.048800,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    30.111000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    31.251000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    31.251000,0.048800,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom209_212_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    34.074000,0.048800,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    34.074000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    35.213000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    35.213000,0.048800,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom209_212_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    38.036000,0.048800,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    38.036000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    39.175000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    39.175000,0.048800,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom209_212_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    41.999000,0.048800,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    41.999000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    43.138000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    43.138000,0.048800,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom209_212_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    45.961000,0.048800,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    45.961000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    47.100000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    47.100000,0.048800,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom213_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom213_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    49.923000,0.048800,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    49.923000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    51.063000,0.048800,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    51.063000,0.048800,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom214_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom214_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    51.063000,18.337400,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    51.063000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    49.923000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    49.923000,18.337400,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom215_218_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    47.100000,18.337400,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    47.100000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    45.961000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    45.961000,18.337400,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom215_218_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    43.138000,18.337400,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    43.138000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    41.999000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    41.999000,18.337400,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom215_218_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    39.175000,18.337400,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    39.175000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    38.036000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    38.036000,18.337400,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom215_218_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    35.213000,18.337400,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    35.213000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    34.074000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    34.074000,18.337400,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom219_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom219_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    31.251000,18.337400,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    31.251000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    30.111000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    30.111000,18.337400,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom220_223_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    22.412000,18.337400,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    22.412000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    21.272000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    21.272000,18.337400,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom220_223_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.449000,18.337400,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    18.449000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    17.310000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    17.310000,18.337400,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom220_223_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    14.487000,18.337400,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    14.487000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    13.348000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    13.348000,18.337400,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom220_223_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.524000,18.337400,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    10.524000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    9.385000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    9.385000,18.337400,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom224_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom224_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.562000,18.337400,5.446400,  !- X,Y,Z ==> Vertex 1 {m}
    6.562000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 2 {m}
    5.423000,18.337400,4.002400,  !- X,Y,Z ==> Vertex 3 {m}
    5.423000,18.337400,5.446400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom301_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom301_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    1.460000,0.048800,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    1.460000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    2.599000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    2.599000,0.048800,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom302_305_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.423000,0.048800,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    5.423000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    6.562000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    6.562000,0.048800,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom302_305_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    9.385000,0.048800,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    9.385000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    10.524000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    10.524000,0.048800,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom302_305_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    13.348000,0.048800,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    13.348000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    14.487000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    14.487000,0.048800,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom302_305_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    17.310000,0.048800,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    17.310000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    18.449000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    18.449000,0.048800,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom306_308_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom306_308_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.272000,0.048800,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    21.272000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    22.412000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    22.412000,0.048800,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom306_308_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom306_308_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    25.082000,0.048800,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    25.082000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    27.441000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    27.441000,0.048800,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom306_308_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom306_308_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    30.111000,0.048800,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    30.111000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    31.251000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    31.251000,0.048800,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom309_312_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    34.074000,0.048800,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    34.074000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    35.213000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    35.213000,0.048800,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom309_312_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    38.036000,0.048800,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    38.036000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    39.175000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    39.175000,0.048800,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom309_312_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    41.999000,0.048800,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    41.999000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    43.138000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    43.138000,0.048800,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom309_312_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    45.961000,0.048800,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    45.961000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    47.100000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    47.100000,0.048800,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom313_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom313_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    49.923000,0.048800,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    49.923000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    51.063000,0.048800,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    51.063000,0.048800,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom314_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom314_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    51.063000,18.337400,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    51.063000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    49.923000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    49.923000,18.337400,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom315_318_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    47.100000,18.337400,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    47.100000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    45.961000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    45.961000,18.337400,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom315_318_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    43.138000,18.337400,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    43.138000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    41.999000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    41.999000,18.337400,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom315_318_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    39.175000,18.337400,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    39.175000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    38.036000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    38.036000,18.337400,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom315_318_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    35.213000,18.337400,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    35.213000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    34.074000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    34.074000,18.337400,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom319_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom319_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    31.251000,18.337400,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    31.251000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    30.111000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    30.111000,18.337400,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom320_323_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    22.412000,18.337400,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    22.412000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    21.272000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    21.272000,18.337400,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom320_323_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.449000,18.337400,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    18.449000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    17.310000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    17.310000,18.337400,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom320_323_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    14.487000,18.337400,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    14.487000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    13.348000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    13.348000,18.337400,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom320_323_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.524000,18.337400,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    10.524000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    9.385000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    9.385000,18.337400,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom324_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom324_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.562000,18.337400,8.189600,  !- X,Y,Z ==> Vertex 1 {m}
    6.562000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 2 {m}
    5.423000,18.337400,6.745600,  !- X,Y,Z ==> Vertex 3 {m}
    5.423000,18.337400,8.189600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom401_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom401_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    1.460000,0.048800,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    1.460000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    2.599000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    2.599000,0.048800,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.423000,0.048800,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    5.423000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    6.562000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    6.562000,0.048800,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    9.385000,0.048800,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    9.385000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    10.524000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    10.524000,0.048800,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    13.348000,0.048800,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    13.348000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    14.487000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    14.487000,0.048800,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    17.310000,0.048800,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    17.310000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    18.449000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    18.449000,0.048800,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom406_408_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.272000,0.048800,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    21.272000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    22.412000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    22.412000,0.048800,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom406_408_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    30.111000,0.048800,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    30.111000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    31.251000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    31.251000,0.048800,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom406_408_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    25.082000,0.048800,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    25.082000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    27.441000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    27.441000,0.048800,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    34.074000,0.048800,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    34.074000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    35.213000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    35.213000,0.048800,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    38.036000,0.048800,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    38.036000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    39.175000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    39.175000,0.048800,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    41.999000,0.048800,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    41.999000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    43.138000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    43.138000,0.048800,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    45.961000,0.048800,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    45.961000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    47.100000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    47.100000,0.048800,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom413_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom413_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    49.923000,0.048800,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    49.923000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    51.063000,0.048800,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    51.063000,0.048800,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom414_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom414_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    51.063000,18.337400,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    51.063000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    49.923000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    49.923000,18.337400,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    47.100000,18.337400,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    47.100000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    45.961000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    45.961000,18.337400,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    43.138000,18.337400,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    43.138000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    41.999000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    41.999000,18.337400,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    39.175000,18.337400,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    39.175000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    38.036000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    38.036000,18.337400,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    35.213000,18.337400,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    35.213000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    34.074000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    34.074000,18.337400,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom419_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom419_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    31.251000,18.337400,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    31.251000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    30.111000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    30.111000,18.337400,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    22.412000,18.337400,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    22.412000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    21.272000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    21.272000,18.337400,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.449000,18.337400,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    18.449000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    17.310000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    17.310000,18.337400,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    14.487000,18.337400,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    14.487000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    13.348000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    13.348000,18.337400,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.524000,18.337400,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    10.524000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    9.385000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    9.385000,18.337400,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_GuestRoom424_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    W_GuestRoom424_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.562000,18.337400,10.932800,  !- X,Y,Z ==> Vertex 1 {m}
    6.562000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 2 {m}
    5.423000,18.337400,9.488800,  !- X,Y,Z ==> Vertex 3 {m}
    5.423000,18.337400,10.932800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_LaundryRoomFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    39.175000,18.337400,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    39.175000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    38.036000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    38.036000,18.337400,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_LaundryRoomFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    35.213000,18.337400,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    35.213000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    34.074000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    34.074000,18.337400,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_LaundryRoomFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    31.251000,18.337400,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    31.251000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    30.111000,18.337400,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    30.111000,18.337400,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_MeetingRoomFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    28.283000,0.048800,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    28.283000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    29.422000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    29.422000,0.048800,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_MeetingRoomFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    34.074000,0.048800,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    34.074000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    35.213000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    35.213000,0.048800,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    W_MeetingRoomFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    31.178000,0.048800,2.398400,  !- X,Y,Z ==> Vertex 1 {m}
    31.178000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 2 {m}
    32.318000,0.048800,0.954400,  !- X,Y,Z ==> Vertex 3 {m}
    32.318000,0.048800,2.398400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Entry Canopy,            !- Name
    W_CorridorFlr1_2_0_0,    !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,4.571800,3.352600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,13.715300,3.352600,  !- X,Y,Z ==> Vertex 2 {m}
    -9.143500,13.715300,3.352600,  !- X,Y,Z ==> Vertex 3 {m}
    -9.143500,4.571800,3.352600;  !- X,Y,Z ==> Vertex 4 {m}

! ***GEOMETRY RULES***

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

! ***PEOPLE***

  People,
    EmployeeLoungeFlr1 People,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList Name
    EmployeeLounge_Occ_Sch,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    11.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ExerciseCenterFlr1 People,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList Name
    ExerciseRoom_Occ_Sch,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    11.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    FrontLoungeFlr1 People,  !- Name
    FrontLoungeFlr1,         !- Zone or ZoneList Name
    EmployeeLounge_Occ_Sch,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.08,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    FrontOfficeFlr1 People,  !- Name
    FrontOfficeFlr1,         !- Zone or ZoneList Name
    Office_Occ_Sch,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom101 People,     !- Name
    GuestRoom101,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom102 People,     !- Name
    GuestRoom102,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom103 People,     !- Name
    GuestRoom103,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom104 People,     !- Name
    GuestRoom104,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom105 People,     !- Name
    GuestRoom105,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom201 People,     !- Name
    GuestRoom201,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom202_205 People, !- Name
    GuestRoom202_205,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom206_208 People, !- Name
    GuestRoom206_208,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    21.74,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom209_212 People, !- Name
    GuestRoom209_212,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom213 People,     !- Name
    GuestRoom213,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom214 People,     !- Name
    GuestRoom214,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom215_218 People, !- Name
    GuestRoom215_218,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom219 People,     !- Name
    GuestRoom219,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom220_223 People, !- Name
    GuestRoom220_223,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom224 People,     !- Name
    GuestRoom224,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom301 People,     !- Name
    GuestRoom301,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom302_305 People, !- Name
    GuestRoom302_305,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom306_308 People, !- Name
    GuestRoom306_308,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    21.74,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom309_312 People, !- Name
    GuestRoom309_312,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom313 People,     !- Name
    GuestRoom313,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom314 People,     !- Name
    GuestRoom314,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom315_318 People, !- Name
    GuestRoom315_318,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom319 People,     !- Name
    GuestRoom319,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom320_323 People, !- Name
    GuestRoom320_323,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom324 People,     !- Name
    GuestRoom324,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom401 People,     !- Name
    GuestRoom401,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom402_405 People, !- Name
    GuestRoom402_405,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom406_408 People, !- Name
    GuestRoom406_408,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    21.74,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom409_412 People, !- Name
    GuestRoom409_412,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom413 People,     !- Name
    GuestRoom413,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom414 People,     !- Name
    GuestRoom414,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom415_418 People, !- Name
    GuestRoom415_418,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom419 People,     !- Name
    GuestRoom419,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom420_423 People, !- Name
    GuestRoom420_423,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    GuestRoom424 People,     !- Name
    GuestRoom424,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    LaundryRoomFlr1 People,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList Name
    LaundryRoom_Occ_Sch,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    11.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    MeetingRoomFlr1 People,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList Name
    MeetingRoom_Occ_Sch,     !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    1.87,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    RestroomFlr1 People,     !- Name
    RestroomFlr1,            !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.0,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

! ***LIGHTS***

  Lights,
    CorridorFlr1_Lights,     !- Name
    CorridorFlr1,            !- Zone or ZoneList Name
    Corridor_Ltg_Sch,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.25,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    CorridorFlr2_Lights,     !- Name
    CorridorFlr2,            !- Zone or ZoneList Name
    Corridor_Ltg_Sch,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.25,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    CorridorFlr3_Lights,     !- Name
    CorridorFlr3,            !- Zone or ZoneList Name
    Corridor_Ltg_Sch,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.25,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    CorridorFlr4_Lights,     !- Name
    CorridorFlr4,            !- Zone or ZoneList Name
    Corridor_Ltg_Sch,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.25,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EmployeeLoungeFlr1_Lights,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList Name
    EmployeeLounge_Ltg_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    17.75,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    ExerciseCenterFlr1_Lights,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList Name
    ExerciseRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.74,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    FrontLoungeFlr1_Lights,  !- Name
    FrontLoungeFlr1,         !- Zone or ZoneList Name
    EmployeeLounge_Ltg_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.1,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    FrontOfficeFlr1_Lights,  !- Name
    FrontOfficeFlr1,         !- Zone or ZoneList Name
    Office_Ltg_Sch_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.63,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    FrontStairsFlr1_Lights,  !- Name
    FrontStairsFlr1,         !- Zone or ZoneList Name
    Corridor_Ltg_Sch,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.82,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    FrontStairsFlr2_Lights,  !- Name
    FrontStairsFlr2,         !- Zone or ZoneList Name
    Corridor_Ltg_Sch,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.82,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    FrontStairsFlr3_Lights,  !- Name
    FrontStairsFlr3,         !- Zone or ZoneList Name
    Corridor_Ltg_Sch,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.82,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    FrontStairsFlr4_Lights,  !- Name
    FrontStairsFlr4,         !- Zone or ZoneList Name
    Corridor_Ltg_Sch,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.82,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    FrontStorageFlr1_Lights, !- Name
    FrontStorageFlr1,        !- Zone or ZoneList Name
    Storage_Ltg_Sch,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.84,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    FrontStorageFlr2_Lights, !- Name
    FrontStorageFlr2,        !- Zone or ZoneList Name
    Storage_Ltg_Sch,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.84,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    FrontStorageFlr3_Lights, !- Name
    FrontStorageFlr3,        !- Zone or ZoneList Name
    Storage_Ltg_Sch,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.84,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    FrontStorageFlr4_Lights, !- Name
    FrontStorageFlr4,        !- Zone or ZoneList Name
    Storage_Ltg_Sch,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.84,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom101_Lights,     !- Name
    GuestRoom101,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom102_Lights,     !- Name
    GuestRoom102,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom103_Lights,     !- Name
    GuestRoom103,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom104_Lights,     !- Name
    GuestRoom104,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom105_Lights,     !- Name
    GuestRoom105,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom201_Lights,     !- Name
    GuestRoom201,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom202_205_Lights, !- Name
    GuestRoom202_205,        !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom206_208_Lights, !- Name
    GuestRoom206_208,        !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom209_212_Lights, !- Name
    GuestRoom209_212,        !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom213_Lights,     !- Name
    GuestRoom213,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom214_Lights,     !- Name
    GuestRoom214,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom215_218_Lights, !- Name
    GuestRoom215_218,        !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom219_Lights,     !- Name
    GuestRoom219,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom220_223_Lights, !- Name
    GuestRoom220_223,        !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom224_Lights,     !- Name
    GuestRoom224,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom301_Lights,     !- Name
    GuestRoom301,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom302_305_Lights, !- Name
    GuestRoom302_305,        !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom306_308_Lights, !- Name
    GuestRoom306_308,        !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom309_312_Lights, !- Name
    GuestRoom309_312,        !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom313_Lights,     !- Name
    GuestRoom313,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom314_Lights,     !- Name
    GuestRoom314,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom315_318_Lights, !- Name
    GuestRoom315_318,        !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom319_Lights,     !- Name
    GuestRoom319,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom320_323_Lights, !- Name
    GuestRoom320_323,        !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom324_Lights,     !- Name
    GuestRoom324,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom401_Lights,     !- Name
    GuestRoom401,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom402_405_Lights, !- Name
    GuestRoom402_405,        !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom406_408_Lights, !- Name
    GuestRoom406_408,        !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom409_412_Lights, !- Name
    GuestRoom409_412,        !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom413_Lights,     !- Name
    GuestRoom413,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom414_Lights,     !- Name
    GuestRoom414,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom415_418_Lights, !- Name
    GuestRoom415_418,        !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom419_Lights,     !- Name
    GuestRoom419,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom420_423_Lights, !- Name
    GuestRoom420_423,        !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    GuestRoom424_Lights,     !- Name
    GuestRoom424,            !- Zone or ZoneList Name
    GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.72,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    LaundryRoomFlr1_Lights,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList Name
    LaundryRoom_Ltg_Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.19,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    MechanicalRoomFlr1_Lights,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.33,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    MeetingRoomFlr1_Lights,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList Name
    MeetingRoom_Ltg_Sch_Base,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    22.92,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    RearStairsFlr1_Lights,   !- Name
    RearStairsFlr1,          !- Zone or ZoneList Name
    Corridor_Ltg_Sch,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.82,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    RearStairsFlr2_Lights,   !- Name
    RearStairsFlr2,          !- Zone or ZoneList Name
    Corridor_Ltg_Sch,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.82,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    RearStairsFlr3_Lights,   !- Name
    RearStairsFlr3,          !- Zone or ZoneList Name
    Corridor_Ltg_Sch,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.82,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    RearStairsFlr4_Lights,   !- Name
    RearStairsFlr4,          !- Zone or ZoneList Name
    Corridor_Ltg_Sch,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.82,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    RearStorageFlr1_Lights,  !- Name
    RearStorageFlr1,         !- Zone or ZoneList Name
    Storage_Ltg_Sch,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.84,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    RearStorageFlr2_Lights,  !- Name
    RearStorageFlr2,         !- Zone or ZoneList Name
    Storage_Ltg_Sch,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.84,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    RearStorageFlr3_Lights,  !- Name
    RearStorageFlr3,         !- Zone or ZoneList Name
    Storage_Ltg_Sch,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.84,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    RearStorageFlr4_Lights,  !- Name
    RearStorageFlr4,         !- Zone or ZoneList Name
    Storage_Ltg_Sch,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.84,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    RestroomFlr1_Lights,     !- Name
    RestroomFlr1,            !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.84,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

! ***EQUIPMENT GAINS***

  ElectricEquipment,
    ElevatorCoreFlr1_Elevators_Equip,  !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList Name
    BLDG_ELEVATORS,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    32109.8901098901,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  ElectricEquipment,
    EmployeeLoungeFlr1_PlugMisc_Equip,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList Name
    EmployeeLounge_Eqp_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    77.16,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    ExerciseCenterFlr1_PlugMisc_Equip,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList Name
    ExerciseRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.5,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    FrontLoungeFlr1_PlugMisc_Equip,  !- Name
    FrontLoungeFlr1,         !- Zone or ZoneList Name
    EmployeeLounge_Eqp_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15.4,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    FrontOfficeFlr1_PlugMisc_Equip,  !- Name
    FrontOfficeFlr1,         !- Zone or ZoneList Name
    Office_Eqp_Sch,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12.9,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom101_PlugMisc_Equip,  !- Name
    GuestRoom101,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom102_PlugMisc_Equip,  !- Name
    GuestRoom102,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom103_PlugMisc_Equip,  !- Name
    GuestRoom103,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom104_PlugMisc_Equip,  !- Name
    GuestRoom104,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom105_PlugMisc_Equip,  !- Name
    GuestRoom105,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom201_PlugMisc_Equip,  !- Name
    GuestRoom201,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom202_205_PlugMisc_Equip,  !- Name
    GuestRoom202_205,        !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom206_208_PlugMisc_Equip,  !- Name
    GuestRoom206_208,        !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom209_212_PlugMisc_Equip,  !- Name
    GuestRoom209_212,        !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom213_PlugMisc_Equip,  !- Name
    GuestRoom213,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom214_PlugMisc_Equip,  !- Name
    GuestRoom214,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom215_218_PlugMisc_Equip,  !- Name
    GuestRoom215_218,        !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom219_PlugMisc_Equip,  !- Name
    GuestRoom219,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom220_223_PlugMisc_Equip,  !- Name
    GuestRoom220_223,        !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom224_PlugMisc_Equip,  !- Name
    GuestRoom224,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom301_PlugMisc_Equip,  !- Name
    GuestRoom301,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom302_305_PlugMisc_Equip,  !- Name
    GuestRoom302_305,        !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom306_308_PlugMisc_Equip,  !- Name
    GuestRoom306_308,        !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom309_312_PlugMisc_Equip,  !- Name
    GuestRoom309_312,        !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom313_PlugMisc_Equip,  !- Name
    GuestRoom313,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom314_PlugMisc_Equip,  !- Name
    GuestRoom314,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom315_318_PlugMisc_Equip,  !- Name
    GuestRoom315_318,        !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom319_PlugMisc_Equip,  !- Name
    GuestRoom319,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom320_323_PlugMisc_Equip,  !- Name
    GuestRoom320_323,        !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom324_PlugMisc_Equip,  !- Name
    GuestRoom324,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom401_PlugMisc_Equip,  !- Name
    GuestRoom401,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom402_405_PlugMisc_Equip,  !- Name
    GuestRoom402_405,        !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom406_408_PlugMisc_Equip,  !- Name
    GuestRoom406_408,        !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom409_412_PlugMisc_Equip,  !- Name
    GuestRoom409_412,        !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom413_PlugMisc_Equip,  !- Name
    GuestRoom413,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom414_PlugMisc_Equip,  !- Name
    GuestRoom414,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom415_418_PlugMisc_Equip,  !- Name
    GuestRoom415_418,        !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom419_PlugMisc_Equip,  !- Name
    GuestRoom419,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom420_423_PlugMisc_Equip,  !- Name
    GuestRoom420_423,        !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom424_PlugMisc_Equip,  !- Name
    GuestRoom424,            !- Zone or ZoneList Name
    GuestRoom_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    LaundryRoomFlr1_LaundryWashers_Equip,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList Name
    LaundryRoom_Eqp_Elec_Sch,!- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2140,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    LaundryWashers;          !- End-Use Subcategory

  ElectricEquipment,
    MeetingRoomFlr1_PlugMisc_Equip,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList Name
    MeetingRoom_Eqp_Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12.9,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    RestroomFlr1_PlugMisc_Equip,  !- Name
    RestroomFlr1,            !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  GasEquipment,
    LaundryRoomFlr1_LaundryDryers_Equip,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList Name
    LaundryRoom_Eqp_Gas_Sch, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    18025,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/Person}
    0.0000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.5000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    LaundryDryers;           !- End-Use Subcategory

! ***EXTERIOR LOADS***

  Exterior:Lights,
    Exterior Facade Lighting,!- Name
    ALWAYS_ON,               !- Schedule Name
    16715,                   !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Facade Lighting;!- End-Use Subcategory

! ***INFILTRATION***

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr1_Infiltration,  !- Name
    CorridorFlr1,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr2_Infiltration,  !- Name
    CorridorFlr2,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr3_Infiltration,  !- Name
    CorridorFlr3,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr4_Infiltration,  !- Name
    CorridorFlr4,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr1_Infiltration,  !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr2_Infiltration,  !- Name
    ElevatorCoreFlr2,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr3_Infiltration,  !- Name
    ElevatorCoreFlr3,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr4_Infiltration,  !- Name
    ElevatorCoreFlr4,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EmployeeLoungeFlr1_Infiltration,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ExerciseCenterFlr1_Infiltration,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontLoungeFlr1_Infiltration,  !- Name
    FrontLoungeFlr1,         !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontOfficeFlr1_Infiltration,  !- Name
    FrontOfficeFlr1,         !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr1_Infiltration,  !- Name
    FrontStairsFlr1,         !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr2_Infiltration,  !- Name
    FrontStairsFlr2,         !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr3_Infiltration,  !- Name
    FrontStairsFlr3,         !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr4_Infiltration,  !- Name
    FrontStairsFlr4,         !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr1_Infiltration,  !- Name
    FrontStorageFlr1,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr2_Infiltration,  !- Name
    FrontStorageFlr2,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr3_Infiltration,  !- Name
    FrontStorageFlr3,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr4_Infiltration,  !- Name
    FrontStorageFlr4,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom101_Infiltration,  !- Name
    GuestRoom101,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom102_Infiltration,  !- Name
    GuestRoom102,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom103_Infiltration,  !- Name
    GuestRoom103,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom104_Infiltration,  !- Name
    GuestRoom104,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom105_Infiltration,  !- Name
    GuestRoom105,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom201_Infiltration,  !- Name
    GuestRoom201,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom202_205_Infiltration,  !- Name
    GuestRoom202_205,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom206_208_Infiltration,  !- Name
    GuestRoom206_208,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom209_212_Infiltration,  !- Name
    GuestRoom209_212,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom213_Infiltration,  !- Name
    GuestRoom213,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom214_Infiltration,  !- Name
    GuestRoom214,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom215_218_Infiltration,  !- Name
    GuestRoom215_218,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom219_Infiltration,  !- Name
    GuestRoom219,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom220_223_Infiltration,  !- Name
    GuestRoom220_223,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom224_Infiltration,  !- Name
    GuestRoom224,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom301_Infiltration,  !- Name
    GuestRoom301,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom302_305_Infiltration,  !- Name
    GuestRoom302_305,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom306_308_Infiltration,  !- Name
    GuestRoom306_308,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom309_312_Infiltration,  !- Name
    GuestRoom309_312,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom313_Infiltration,  !- Name
    GuestRoom313,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom314_Infiltration,  !- Name
    GuestRoom314,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom315_318_Infiltration,  !- Name
    GuestRoom315_318,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom319_Infiltration,  !- Name
    GuestRoom319,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom320_323_Infiltration,  !- Name
    GuestRoom320_323,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom324_Infiltration,  !- Name
    GuestRoom324,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom401_Infiltration,  !- Name
    GuestRoom401,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom402_405_Infiltration,  !- Name
    GuestRoom402_405,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom406_408_Infiltration,  !- Name
    GuestRoom406_408,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom409_412_Infiltration,  !- Name
    GuestRoom409_412,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom413_Infiltration,  !- Name
    GuestRoom413,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom414_Infiltration,  !- Name
    GuestRoom414,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom415_418_Infiltration,  !- Name
    GuestRoom415_418,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom419_Infiltration,  !- Name
    GuestRoom419,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom420_423_Infiltration,  !- Name
    GuestRoom420_423,        !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom424_Infiltration,  !- Name
    GuestRoom424,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    LaundryRoomFlr1_Infiltration,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MechanicalRoomFlr1_Infiltration,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MeetingRoomFlr1_Infiltration,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr1_Infiltration,  !- Name
    RearStairsFlr1,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr2_Infiltration,  !- Name
    RearStairsFlr2,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr3_Infiltration,  !- Name
    RearStairsFlr3,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr4_Infiltration,  !- Name
    RearStairsFlr4,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr1_Infiltration,  !- Name
    RearStorageFlr1,         !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr2_Infiltration,  !- Name
    RearStorageFlr2,         !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr3_Infiltration,  !- Name
    RearStorageFlr3,         !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr4_Infiltration,  !- Name
    RearStorageFlr4,         !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RestroomFlr1_Infiltration,  !- Name
    RestroomFlr1,            !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

! ***INTERNAL MASS***

  InternalMass,
    CorridorFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    CorridorFlr1,            !- Zone Name
    301.0117;                !- Surface Area {m2}

  InternalMass,
    CorridorFlr2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    CorridorFlr2,            !- Zone Name
    250.8404;                !- Surface Area {m2}

  InternalMass,
    CorridorFlr3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    CorridorFlr3,            !- Zone Name
    250.8404;                !- Surface Area {m2}

  InternalMass,
    CorridorFlr4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    CorridorFlr4,            !- Zone Name
    250.8404;                !- Surface Area {m2}

  InternalMass,
    ElevatorCoreFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    30.1006;                 !- Surface Area {m2}

  InternalMass,
    EmployeeLoungeFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    65.2179;                 !- Surface Area {m2}

  InternalMass,
    ExerciseCenterFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    65.2179;                 !- Surface Area {m2}

  InternalMass,
    FrontLoungeFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    326.1134;                !- Surface Area {m2}

  InternalMass,
    FrontOfficeFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    260.8717;                !- Surface Area {m2}

  InternalMass,
    FrontStairsFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    40.1341;                 !- Surface Area {m2}

  InternalMass,
    FrontStairsFlr2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    40.1341;                 !- Surface Area {m2}

  InternalMass,
    FrontStairsFlr3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    40.1341;                 !- Surface Area {m2}

  InternalMass,
    FrontStairsFlr4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    40.1341;                 !- Surface Area {m2}

  InternalMass,
    FrontStorageFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    25.0838;                 !- Surface Area {m2}

  InternalMass,
    FrontStorageFlr2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    25.0838;                 !- Surface Area {m2}

  InternalMass,
    FrontStorageFlr3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    25.0838;                 !- Surface Area {m2}

  InternalMass,
    FrontStorageFlr4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    25.0838;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom101 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom101,            !- Zone Name
    65.2227;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom102 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom102,            !- Zone Name
    65.2227;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom103 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom103,            !- Zone Name
    65.2227;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom104 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom104,            !- Zone Name
    65.2179;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom105 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom105,            !- Zone Name
    65.2179;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom201 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom201,            !- Zone Name
    65.2227;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom202_205 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom202_205,        !- Zone Name
    260.8908;                !- Surface Area {m2}

  InternalMass,
    GuestRoom206_208 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom206_208,        !- Zone Name
    210.7195;                !- Surface Area {m2}

  InternalMass,
    GuestRoom209_212 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom209_212,        !- Zone Name
    260.8908;                !- Surface Area {m2}

  InternalMass,
    GuestRoom213 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom213,            !- Zone Name
    65.2227;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom214 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom214,            !- Zone Name
    65.2179;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom215_218 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom215_218,        !- Zone Name
    260.8717;                !- Surface Area {m2}

  InternalMass,
    GuestRoom219 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom219,            !- Zone Name
    65.2179;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom220_223 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom220_223,        !- Zone Name
    260.8717;                !- Surface Area {m2}

  InternalMass,
    GuestRoom224 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom224,            !- Zone Name
    65.2179;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom301 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom301,            !- Zone Name
    65.2227;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom302_305 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom302_305,        !- Zone Name
    260.8908;                !- Surface Area {m2}

  InternalMass,
    GuestRoom306_308 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom306_308,        !- Zone Name
    210.7195;                !- Surface Area {m2}

  InternalMass,
    GuestRoom309_312 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom309_312,        !- Zone Name
    260.8908;                !- Surface Area {m2}

  InternalMass,
    GuestRoom313 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom313,            !- Zone Name
    65.2227;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom314 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom314,            !- Zone Name
    65.2179;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom315_318 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom315_318,        !- Zone Name
    260.8717;                !- Surface Area {m2}

  InternalMass,
    GuestRoom319 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom319,            !- Zone Name
    65.2179;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom320_323 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom320_323,        !- Zone Name
    260.8717;                !- Surface Area {m2}

  InternalMass,
    GuestRoom324 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom324,            !- Zone Name
    65.2179;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom401 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom401,            !- Zone Name
    65.2227;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom402_405 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom402_405,        !- Zone Name
    260.8908;                !- Surface Area {m2}

  InternalMass,
    GuestRoom406_408 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom406_408,        !- Zone Name
    210.7195;                !- Surface Area {m2}

  InternalMass,
    GuestRoom409_412 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom409_412,        !- Zone Name
    260.8908;                !- Surface Area {m2}

  InternalMass,
    GuestRoom413 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom413,            !- Zone Name
    65.2227;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom414 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom414,            !- Zone Name
    65.2179;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom415_418 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom415_418,        !- Zone Name
    260.8717;                !- Surface Area {m2}

  InternalMass,
    GuestRoom419 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom419,            !- Zone Name
    65.2179;                 !- Surface Area {m2}

  InternalMass,
    GuestRoom420_423 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom420_423,        !- Zone Name
    260.8717;                !- Surface Area {m2}

  InternalMass,
    GuestRoom424 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    GuestRoom424,            !- Zone Name
    65.2179;                 !- Surface Area {m2}

  InternalMass,
    LaundryRoomFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    195.6538;                !- Surface Area {m2}

  InternalMass,
    MechanicalRoomFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    65.2227;                 !- Surface Area {m2}

  InternalMass,
    MeetingRoomFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    160.5482;                !- Surface Area {m2}

  InternalMass,
    RearStairsFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    RearStairsFlr1,          !- Zone Name
    40.1440;                 !- Surface Area {m2}

  InternalMass,
    RearStairsFlr2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    RearStairsFlr2,          !- Zone Name
    40.1440;                 !- Surface Area {m2}

  InternalMass,
    RearStairsFlr3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    RearStairsFlr3,          !- Zone Name
    40.1440;                 !- Surface Area {m2}

  InternalMass,
    RearStairsFlr4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    RearStairsFlr4,          !- Zone Name
    40.1440;                 !- Surface Area {m2}

  InternalMass,
    RearStorageFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    RearStorageFlr1,         !- Zone Name
    40.1469;                 !- Surface Area {m2}

  InternalMass,
    RearStorageFlr2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    RearStorageFlr2,         !- Zone Name
    40.1469;                 !- Surface Area {m2}

  InternalMass,
    RearStorageFlr3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    RearStorageFlr3,         !- Zone Name
    40.1469;                 !- Surface Area {m2}

  InternalMass,
    RearStorageFlr4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    RearStorageFlr4,         !- Zone Name
    40.1469;                 !- Surface Area {m2}

  InternalMass,
    RestroomFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    RestroomFlr1,            !- Zone Name
    65.2227;                 !- Surface Area {m2}

! ***INTERNAL GAINS SCHEDULES***

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 04:00,0.05,       !- Field 3
    Until: 05:00,0.10,       !- Field 5
    Until: 06:00,0.20,       !- Field 7
    Until: 07:00,0.40,       !- Field 9
    Until: 09:00,0.50,       !- Field 11
    Until: 10:00,0.35,       !- Field 13
    Until: 16:00,0.15,       !- Field 15
    Until: 17:00,0.35,       !- Field 17
    Until: 19:00,0.50,       !- Field 19
    Until: 21:00,0.40,       !- Field 21
    Until: 22:00,0.30,       !- Field 23
    Until: 23:00,0.20,       !- Field 25
    Until: 24:00,0.10;       !- Field 27

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.3,        !- Field 3
    Until: 02:00,0.25,       !- Field 5
    Until: 05:00,0.2,        !- Field 7
    Until: 06:00,0.3,        !- Field 9
    Until: 07:00,0.5,        !- Field 11
    Until: 08:00,0.6,        !- Field 13
    Until: 10:00,0.5,        !- Field 15
    Until: 18:00,0.35,       !- Field 17
    Until: 19:00,0.7,        !- Field 19
    Until: 20:00,0.9,        !- Field 21
    Until: 21:00,0.95,       !- Field 23
    Until: 22:00,0.9,        !- Field 25
    Until: 23:00,0.7,        !- Field 27
    Until: 24:00,0.4,        !- Field 29
    For: Saturday,           !- Field 31
    Until: 02:00,0.3,        !- Field 32
    Until: 06:00,0.2,        !- Field 34
    Until: 08:00,0.4,        !- Field 36
    Until: 10:00,0.5,        !- Field 38
    Until: 11:00,0.4,        !- Field 40
    Until: 18:00,0.35,       !- Field 42
    Until: 19:00,0.7,        !- Field 44
    Until: 22:00,0.8,        !- Field 46
    Until: 23:00,0.7,        !- Field 48
    Until: 24:00,0.4,        !- Field 50
    For: SummerDesignDay,    !- Field 52
    Until: 24:00,1.0,        !- Field 53
    For: WinterDesignDay,    !- Field 55
    Until: 24:00,0.0,        !- Field 56
    For: Sunday Holidays AllOtherDays, !- Field 58
    Until: 02:00,0.4,        !- Field 59
    Until: 06:00,0.3,        !- Field 61
    Until: 07:00,0.4,        !- Field 63
    Until: 09:00,0.5,        !- Field 65
    Until: 13:00,0.4,        !- Field 67
    Until: 18:00,0.3,        !- Field 69
    Until: 19:00,0.6,        !- Field 71
    Until: 20:00,0.8,        !- Field 73
    Until: 21:00,0.9,        !- Field 75
    Until: 22:00,0.7,        !- Field 77
    Until: 23:00,0.6,        !- Field 79
    Until: 24:00,0.4;        !- Field 81

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.2,        !- Field 3
    Until: 02:00,0.15,       !- Field 5
    Until: 05:00,0.1,        !- Field 7
    Until: 06:00,0.2,        !- Field 9
    Until: 07:00,0.4,        !- Field 11
    Until: 08:00,0.5,        !- Field 13
    Until: 10:00,0.4,        !- Field 15
    Until: 18:00,0.25,       !- Field 17
    Until: 19:00,0.6,        !- Field 19
    Until: 20:00,0.8,        !- Field 21
    Until: 21:00,0.9,        !- Field 23
    Until: 22:00,0.8,        !- Field 25
    Until: 23:00,0.6,        !- Field 27
    Until: 24:00,0.3,        !- Field 29
    For: Saturday,           !- Field 31
    Until: 02:00,0.2,        !- Field 32
    Until: 06:00,0.1,        !- Field 34
    Until: 08:00,0.3,        !- Field 36
    Until: 10:00,0.4,        !- Field 38
    Until: 11:00,0.3,        !- Field 40
    Until: 18:00,0.25,       !- Field 42
    Until: 19:00,0.6,        !- Field 44
    Until: 22:00,0.7,        !- Field 46
    Until: 23:00,0.6,        !- Field 48
    Until: 24:00,0.3,        !- Field 50
    For: SummerDesignDay,    !- Field 52
    Until: 24:00,1.0,        !- Field 53
    For: WinterDesignDay,    !- Field 55
    Until: 24:00,0.0,        !- Field 56
    For: Sunday Holidays AllOtherDays, !- Field 58
    Until: 02:00,0.3,        !- Field 59
    Until: 06:00,0.2,        !- Field 61
    Until: 07:00,0.3,        !- Field 63
    Until: 09:00,0.4,        !- Field 65
    Until: 13:00,0.3,        !- Field 67
    Until: 18:00,0.2,        !- Field 69
    Until: 19:00,0.5,        !- Field 71
    Until: 20:00,0.7,        !- Field 73
    Until: 21:00,0.8,        !- Field 75
    Until: 22:00,0.6,        !- Field 77
    Until: 23:00,0.5,        !- Field 79
    Until: 24:00,0.3;        !- Field 81

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.9,        !- Field 3
    Until: 07:00,0.7,        !- Field 5
    Until: 09:00,0.4,        !- Field 7
    Until: 15:00,0.2,        !- Field 9
    Until: 16:00,0.3,        !- Field 11
    Until: 19:00,0.5,        !- Field 13
    Until: 21:00,0.7,        !- Field 15
    Until: 22:00,0.8,        !- Field 17
    Until: 24:00,0.9,        !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,1.0,        !- Field 22
    For: Saturday,           !- Field 24
    Until: 06:00,0.9,        !- Field 25
    Until: 07:00,0.7,        !- Field 27
    Until: 09:00,0.5,        !- Field 29
    Until: 17:00,0.3,        !- Field 31
    Until: 18:00,0.5,        !- Field 33
    Until: 21:00,0.6,        !- Field 35
    Until: 24:00,0.7,        !- Field 37
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0.0,        !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 08:00,0.7,        !- Field 43
    Until: 11:00,0.5,        !- Field 45
    Until: 13:00,0.3,        !- Field 47
    Until: 16:00,0.2,        !- Field 49
    Until: 17:00,0.3,        !- Field 51
    Until: 19:00,0.4,        !- Field 53
    Until: 21:00,0.6,        !- Field 55
    Until: 24:00,0.8;        !- Field 57

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    Corridor_Ltg_Sch,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    EmployeeLounge_Eqp_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.11,       !- Field 3
    Until: 07:00,0.19,       !- Field 5
    Until: 08:00,0.25,       !- Field 7
    Until: 10:00,1.0,        !- Field 9
    Until: 12:00,0.86,       !- Field 11
    Until: 13:00,1.0,        !- Field 13
    Until: 18:00,0.86,       !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 20:00,0.19,       !- Field 19
    Until: 24:00,0.11,       !- Field 21
    For: Saturday Sunday Holidays, !- Field 23
    Until: 05:00,0.11,       !- Field 24
    Until: 07:00,0.19,       !- Field 26
    Until: 08:00,0.25,       !- Field 28
    Until: 10:00,1.0,        !- Field 30
    Until: 12:00,0.86,       !- Field 32
    Until: 13:00,1.0,        !- Field 34
    Until: 18:00,0.86,       !- Field 36
    Until: 19:00,0.25,       !- Field 38
    Until: 20:00,0.19,       !- Field 40
    Until: 24:00,0.11,       !- Field 42
    For: WinterDesignDay,    !- Field 44
    Until: 24:00,0.0,        !- Field 45
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 47
    Until: 24:00,1.0;        !- Field 48

  Schedule:Compact,
    EmployeeLounge_Ltg_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 06:00,0.15,       !- Field 5
    Until: 07:00,0.4,        !- Field 7
    Until: 08:00,0.5,        !- Field 9
    Until: 18:00,1.0,        !- Field 11
    Until: 19:00,0.5,        !- Field 13
    Until: 20:00,0.4,        !- Field 15
    Until: 22:00,0.15,       !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday Sunday Holidays, !- Field 21
    Until: 05:00,0.05,       !- Field 22
    Until: 06:00,0.15,       !- Field 24
    Until: 07:00,0.3,        !- Field 26
    Until: 08:00,0.4,        !- Field 28
    Until: 18:00,0.6,        !- Field 30
    Until: 19:00,0.4,        !- Field 32
    Until: 20:00,0.3,        !- Field 34
    Until: 22:00,0.15,       !- Field 36
    Until: 24:00,0.05,       !- Field 38
    For: WinterDesignDay,    !- Field 40
    Until: 24:00,0.0,        !- Field 41
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 43
    Until: 24:00,1.0;        !- Field 44

  Schedule:Compact,
    EmployeeLounge_Occ_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 12:00,0.2,        !- Field 7
    Until: 13:00,0.7,        !- Field 9
    Until: 18:00,0.2,        !- Field 11
    Until: 20:00,0.1,        !- Field 13
    Until: 24:00,0.0,        !- Field 15
    For: Saturday Sunday Holidays, !- Field 17
    Until: 05:00,0.0,        !- Field 18
    Until: 08:00,0.05,       !- Field 20
    Until: 12:00,0.1,        !- Field 22
    Until: 13:00,0.2,        !- Field 24
    Until: 18:00,0.1,        !- Field 26
    Until: 20:00,0.05,       !- Field 28
    Until: 24:00,0.0,        !- Field 30
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0.0,        !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36

  Schedule:Compact,
    ExerciseRoom_Eqp_Sch,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.5,        !- Field 5
    Until: 9:00,1.0,         !- Field 7
    Until: 12:00,0.5,        !- Field 9
    Until: 13:00,0.0,        !- Field 11
    Until: 16:00,0.5,        !- Field 13
    Until: 17:00,1.0,        !- Field 15
    Until: 19:00,0.50,       !- Field 17
    Until: 21:00,1.0,        !- Field 19
    Until: 23:00,0.5,        !- Field 21
    Until: 24:00,0.0;        !- Field 23

  Schedule:Compact,
    ExerciseRoom_Ltg_Sch_Base,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.5,        !- Field 5
    Until: 22:00,1.0,        !- Field 7
    Until: 23:00,0.5,        !- Field 9
    Until: 24:00,0.0;        !- Field 11

  Schedule:Compact,
    ExerciseRoom_Occ_Sch,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.5,        !- Field 5
    Until: 11:00,1.0,        !- Field 7
    Until: 12:00,0.5,        !- Field 9
    Until: 13:00,0.0,        !- Field 11
    Until: 22:00,1.0,        !- Field 13
    Until: 23:00,0.5,        !- Field 15
    Until: 24:00,0.0;        !- Field 17

! Used to be 0.11 (KMF)
! Used to be 0.11 (KMF)
! Used to be 0.11 (KMF)
! Used to be 0.11 (KMF)

  Schedule:Compact,
    GuestRoom_Eqp_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.20,       !- Field 3
    Until: 07:00,0.62,       !- Field 5
    Until: 08:00,0.90,       !- Field 7
    Until: 10:00,0.43,       !- Field 9
    Until: 17:00,0.26,       !- Field 11
    Until: 19:00,0.51,       !- Field 13
    Until: 20:00,0.49,       !- Field 15
    Until: 21:00,0.66,       !- Field 17
    Until: 22:00,0.70,       !- Field 19
    Until: 23:00,0.35,       !- Field 21
    Until: 24:00,0.20,       !- Field 23
    For: Saturday Sunday Holidays, !- Field 25
    Until: 06:00,0.20,       !- Field 26
    Until: 07:00,0.3,        !- Field 28
    Until: 08:00,0.62,       !- Field 30
    Until: 09:00,0.90,       !- Field 32
    Until: 10:00,0.62,       !- Field 34
    Until: 17:00,0.29,       !- Field 36
    Until: 18:00,0.43,       !- Field 38
    Until: 19:00,0.51,       !- Field 40
    Until: 20:00,0.49,       !- Field 42
    Until: 21:00,0.66,       !- Field 44
    Until: 22:00,0.70,       !- Field 46
    Until: 23:00,0.35,       !- Field 48
    Until: 24:00,0.20,       !- Field 50
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,0.0,        !- Field 53
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
    Until: 24:00,1.0;        !- Field 56

  Schedule:Compact,
    GuestRoom_Ltg_Sch_Base,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.22,       !- Field 3
    Until: 02:00,0.17,       !- Field 5
    Until: 05:00,0.11,       !- Field 7
    Until: 06:00,0.22,       !- Field 9
    Until: 07:00,0.44,       !- Field 11
    Until: 08:00,0.56,       !- Field 13
    Until: 10:00,0.44,       !- Field 15
    Until: 18:00,0.28,       !- Field 17
    Until: 19:00,0.67,       !- Field 19
    Until: 20:00,0.89,       !- Field 21
    Until: 21:00,1.0,        !- Field 23
    Until: 22:00,0.89,       !- Field 25
    Until: 23:00,0.67,       !- Field 27
    Until: 24:00,0.33,       !- Field 29
    For: Saturday Sunday Holidays, !- Field 31
    Until: 02:00,0.26,       !- Field 32
    Until: 06:00,0.11,       !- Field 34
    Until: 08:00,0.41,       !- Field 36
    Until: 10:00,0.56,       !- Field 38
    Until: 11:00,0.41,       !- Field 40
    Until: 18:00,0.33,       !- Field 42
    Until: 19:00,0.85,       !- Field 44
    Until: 22:00,1.0,        !- Field 46
    Until: 23:00,0.85,       !- Field 48
    Until: 24:00,0.41,       !- Field 50
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,0.0,        !- Field 53
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
    Until: 24:00,1.0;        !- Field 56

  Schedule:Compact,
    GuestRoom_Occ_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.65,       !- Field 3
    Until: 07:00,0.50,       !- Field 5
    Until: 09:00,0.28,       !- Field 7
    Until: 15:00,0.13,       !- Field 9
    Until: 16:00,0.20,       !- Field 11
    Until: 19:00,0.35,       !- Field 13
    Until: 21:00,0.50,       !- Field 15
    Until: 22:00,0.58,       !- Field 17
    Until: 24:00,0.65,       !- Field 19
    For: Saturday Sunday Holidays, !- Field 21
    Until: 06:00,0.65,       !- Field 22
    Until: 07:00,0.50,       !- Field 24
    Until: 09:00,0.34,       !- Field 26
    Until: 17:00,0.20,       !- Field 28
    Until: 18:00,0.34,       !- Field 30
    Until: 19:00,0.35,       !- Field 32
    Until: 21:00,0.65,       !- Field 34
    Until: 24:00,0.50,       !- Field 36
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,0,          !- Field 39
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
    Until: 24:00,1.0;        !- Field 42

  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Kristin changed from 0.0 to 1.0 on 1/21/09.

  Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    LaundryRoom_Eqp_Elec_Sch,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 16:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
    Until: 24:00,1.0;        !- Field 13

  Schedule:Compact,
    LaundryRoom_Eqp_Gas_Sch, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 9:00,0.0,         !- Field 3
    Until: 17:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,1.0;        !- Field 13

  Schedule:Compact,
    LaundryRoom_Ltg_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 17:00,1.0,        !- Field 5
    Until: 24:00,0.0;        !- Field 7

  Schedule:Compact,
    LaundryRoom_Occ_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 10:00,0.09,       !- Field 5
    Until: 12:00,0.18,       !- Field 7
    Until: 13:00,0.0,        !- Field 9
    Until: 16:00,0.18,       !- Field 11
    Until: 17:00,0.09,       !- Field 13
    Until: 24:00,0.0,        !- Field 15
    For: Saturday Sunday Holidays, !- Field 17
    Until: 08:00,0.0,        !- Field 18
    Until: 10:00,0.09,       !- Field 20
    Until: 12:00,0.18,       !- Field 22
    Until: 13:00,0.0,        !- Field 24
    Until: 16:00,0.18,       !- Field 26
    Until: 17:00,0.09,       !- Field 28
    Until: 24:00,0.0,        !- Field 30
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0.0,        !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36

  Schedule:Compact,
    MeetingRoom_Eqp_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.05,       !- Field 5
    Until: 10:00,0.54,       !- Field 7
    Until: 12:00,0.26,       !- Field 9
    Until: 13:00,0.05,       !- Field 11
    Until: 15:00,0.54,       !- Field 13
    Until: 18:00,0.26,       !- Field 15
    Until: 20:00,0.05,       !- Field 17
    Until: 24:00,0.0;        !- Field 19

  Schedule:Compact,
    MeetingRoom_Ltg_Sch_Base,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 05:00,0.0,        !- Field 3
    Until: 06:00,0.2,        !- Field 5
    Until: 07:00,0.3,        !- Field 7
    Until: 08:00,0.5,        !- Field 9
    Until: 18:00,1.0,        !- Field 11
    Until: 19:00,0.5,        !- Field 13
    Until: 20:00,0.3,        !- Field 15
    Until: 21:00,0.2,        !- Field 17
    Until: 22:00,0.05,       !- Field 19
    Until: 24:00,0.0,        !- Field 21
    For: WinterDesignDay,    !- Field 23
    Until: 24:00,0.0,        !- Field 24
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 26
    Until: 24:00,1.0;        !- Field 27

  Schedule:Compact,
    MeetingRoom_Occ_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.05,       !- Field 5
    Until: 10:00,0.5,        !- Field 7
    Until: 12:00,0.2,        !- Field 9
    Until: 13:00,0.05,       !- Field 11
    Until: 15:00,0.5,        !- Field 13
    Until: 18:00,0.2,        !- Field 15
    Until: 20:00,0.05,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Saturday Sunday Holidays, !- Field 21
    Until: 07:00,0.0,        !- Field 22
    Until: 08:00,0.05,       !- Field 24
    Until: 10:00,0.5,        !- Field 26
    Until: 12:00,0.2,        !- Field 28
    Until: 13:00,0.05,       !- Field 30
    Until: 15:00,0.5,        !- Field 32
    Until: 18:00,0.2,        !- Field 34
    Until: 20:00,0.05,       !- Field 36
    Until: 24:00,0.0,        !- Field 38
    For: WinterDesignDay,    !- Field 40
    Until: 24:00,0.0,        !- Field 41
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 43
    Until: 24:00,1.0;        !- Field 44

  Schedule:Compact,
    Office_Eqp_Sch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.33,       !- Field 3
    Until: 07:00,0.38,       !- Field 5
    Until: 08:00,0.43,       !- Field 7
    Until: 10:00,0.43,       !- Field 9
    Until: 12:00,1.0,        !- Field 11
    Until: 13:00,0.94,       !- Field 13
    Until: 17:00,1.0,        !- Field 15
    Until: 18:00,0.75,       !- Field 17
    Until: 20:00,0.63,       !- Field 19
    Until: 22:00,0.48,       !- Field 21
    Until: 24:00,0.33,       !- Field 23
    For: Saturday Sunday Holidays, !- Field 25
    Until: 05:00,0.33,       !- Field 26
    Until: 07:00,0.38,       !- Field 28
    Until: 08:00,0.43,       !- Field 30
    Until: 18:00,0.63,       !- Field 32
    Until: 22:00,0.48,       !- Field 34
    Until: 24:00,0.33,       !- Field 36
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,0.0,        !- Field 39
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
    Until: 24:00,1.0;        !- Field 42

  Schedule:Compact,
    Office_Ltg_Sch_Base,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 07:00,0.50,       !- Field 3
    Until: 08:00,0.61,       !- Field 5
    Until: 12:00,0.9,        !- Field 7
    Until: 13:00,0.8,        !- Field 9
    Until: 17:00,0.9,        !- Field 11
    Until: 18:00,0.61,       !- Field 13
    Until: 24:00,0.50,       !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,0.0,        !- Field 18
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 20
    Until: 24:00,1.0;        !- Field 21

  Schedule:Compact,
    Office_Occ_Sch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.2,        !- Field 3
    Until: 07:00,0.3,        !- Field 5
    Until: 08:00,0.4,        !- Field 7
    Until: 12:00,1.0,        !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,1.0,        !- Field 13
    Until: 18:00,0.4,        !- Field 15
    Until: 19:00,0.3,        !- Field 17
    Until: 24:00,0.2,        !- Field 19
    For: Saturday Sunday Holidays, !- Field 21
    Until: 07:00,0.2,        !- Field 22
    Until: 08:00,0.3,        !- Field 24
    Until: 17:00,0.5,        !- Field 26
    Until: 18:00,0.3,        !- Field 28
    Until: 24:00,0.2,        !- Field 30
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0,          !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36

  Schedule:Compact,
    Storage_Ltg_Sch,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.1,        !- Field 3
    Until: 08:00,0.2,        !- Field 5
    Until: 18:00,0.4,        !- Field 7
    Until: 22:00,0.2,        !- Field 9
    Until: 24:00,0.1,        !- Field 11
    For: Saturday Sunday Holidays, !- Field 13
    Until: 07:00,0.1,        !- Field 14
    Until: 08:00,0.2,        !- Field 16
    Until: 18:00,0.4,        !- Field 18
    Until: 22:00,0.2,        !- Field 20
    Until: 24:00,0.1,        !- Field 22
    For: WinterDesignDay,    !- Field 24
    Until: 24:00,0.0,        !- Field 25
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 27
    Until: 24:00,1.0;        !- Field 28

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  ZoneInfiltration:DesignFlowRate,
    Attic_Infiltration,      !- Name
    Attic,                   !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

! ***HVAC EQUIPMENT***

  Fan:OnOff,
    GuestRoom101 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom101 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom101 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom102 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom102 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom102 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom103 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom103 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom103 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom104 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom104 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom104 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom105 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom105 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom105 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom201 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom201 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom201 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom202_205 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom202_205 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom202_205 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom206_208 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom206_208 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom206_208 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom209_212 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom209_212 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom209_212 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom213 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom213 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom213 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom214 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom214 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom214 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom215_218 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom215_218 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom215_218 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom219 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom219 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom219 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom220_223 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom220_223 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom220_223 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom224 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom224 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom224 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom301 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom301 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom301 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom302_305 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom302_305 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom302_305 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom306_308 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom306_308 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom306_308 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom309_312 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom309_312 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom309_312 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom313 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom313 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom313 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom314 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom314 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom314 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom315_318 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom315_318 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom315_318 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom319 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom319 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom319 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom320_323 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom320_323 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom320_323 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom324 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom324 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom324 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom401 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom401 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom401 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom402_405 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom402_405 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom402_405 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom406_408 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom406_408 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom406_408 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom409_412 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom409_412 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom409_412 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom413 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom413 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom413 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom414 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom414 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom414 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom415_418 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom415_418 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom415_418 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom419 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom419 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom419 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom420_423 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom420_423 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom420_423 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    GuestRoom424 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    GuestRoom424 PTACfan inlet,  !- Air Inlet Node Name
    GuestRoom424 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    CorridorFlr1 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    CorridorFlr1 PTACfan inlet,  !- Air Inlet Node Name
    CorridorFlr1 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    CorridorFlr2 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    CorridorFlr2 PTACfan inlet,  !- Air Inlet Node Name
    CorridorFlr2 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    CorridorFlr3 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    CorridorFlr3 PTACfan inlet,  !- Air Inlet Node Name
    CorridorFlr3 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  Fan:OnOff,
    CorridorFlr4 PTACFan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.52,                    !- Fan Efficiency
    331,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    CorridorFlr4 PTACfan inlet,  !- Air Inlet Node Name
    CorridorFlr4 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
